<!DOCTYPE html>
<html lang="zh-CN">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>单柜100kW液冷方案实战录：AI算力集群的散热终局之战 — 泽雷特 THELEADER</title>
<meta name="description" content="单柜100kW液冷方案不是纸上谈兵。从机柜布局、CDU配置、管路设计到运维挑战，20年数据中心老兵分享真实部署经验。冷板式液冷在AI算力集群中的实战表现、常见坑点、能效数据和成本账。">
<meta name="keywords" content="100kW液冷机柜,AI算力散热,液冷机柜实战,冷板式液冷部署,液冷运维,泽雷特,数据中心散热,液冷改造">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<link rel="canonical" href="https://www.zltdata.com/blog/100kw-liquid-cooling-practice.html">
<meta property="og:title" content="单柜100kW液冷方案实战录：AI算力集群的散热终局之战">
<meta property="og:description" content="从机柜布局到运维挑战，20年老兵分享100kW液冷方案真实部署经验。冷板式液冷在AI算力集群中的实战表现、常见坑点和成本账。">
<meta property="og:type" content="article">
<meta property="og:url" content="https://www.zltdata.com/blog/100kw-liquid-cooling-practice.html">
<meta property="og:image" content="https://www.zltdata.com/images/og-image.jpg">
<meta property="og:site_name" content="泽雷特 THELEADER">
<meta property="article:published_time" content="2026-10-18">
<meta property="article:author" content="高林">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:image" content="https://www.zltdata.com/images/og-image.jpg">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"单柜100kW液冷方案实战录：AI算力集群的散热终局之战","description":"单柜100kW液冷方案不是纸上谈兵。从机柜布局、CDU配置、管路设计到运维挑战，20年数据中心老兵分享真实部署经验。冷板式液冷在AI算力集群中的实战表现、常见坑点、能效数据和成本账。","author":{"@type":"Person","@id":"https://www.zltdata.com/about/gao-lin.html#person","name":"高林","url":"https://www.zhihu.com/people/gao-lin-95-79-41"},"publisher":{"@id":"https://www.zltdata.com/#organization"},"datePublished":"2026-10-18","dateModified":"2026-10-18","mainEntityOfPage":"https://www.zltdata.com/blog/100kw-liquid-cooling-practice.html","image":"https://www.zltdata.com/images/og-image.jpg","inLanguage":"zh-CN","about":["液冷机柜","100kW液冷","AI算力散热","冷板式液冷","数据中心部署","液冷运维","泽雷特"],"wordCount":3200}</script>
<script type="application/ld+json">{"@context":"https://schema.org","@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"首页","item":"https://www.zltdata.com/"},{"@type":"ListItem","position":2,"name":"博客","item":"https://www.zltdata.com/blog/"},{"@type":"ListItem","position":3,"name":"单柜100kW液冷方案实战录"}]}</script>
<style>:root{--teal:#27C3C4;--dark:#142824;--blue:#0d47a1;--white:#fff;--gray:#8A9A96;--gray-l:#F5F7F7;--border:#E2E7EA;--text:#333}*,*::before,*::after{box-sizing:border-box;margin:0;padding:0}body{font-family:"PingFang SC","Microsoft YaHei","Segoe UI",-apple-system,sans-serif;color:var(--text);line-height:2;background:var(--white)}nav{position:sticky;top:0;z-index:1000;background:rgba(255,255,255,.97);backdrop-filter:blur(12px);border-bottom:1px solid var(--border)}.nav-inner{max-width:1260px;margin:0 auto;display:flex;align-items:center;justify-content:space-between;padding:14px 24px}.nav-brand{display:flex;align-items:center;gap:10px;font-size:18px;font-weight:700;color:var(--dark);text-decoration:none}.nav-brand img{height:36px}.nav-links{display:flex;gap:8px;list-style:none;flex-wrap:wrap}.nav-links a{font-size:13px;color:var(--text);text-decoration:none;padding:6px 12px;border-radius:6px;transition:.2s}.nav-links a:hover{background:var(--gray-l);color:var(--blue)}.breadcrumb{max-width:1260px;margin:0 auto;padding:16px 24px;font-size:13px;color:var(--gray)}.breadcrumb a{color:var(--blue);text-decoration:none}.breadcrumb span{margin:0 6px}article{max-width:780px;margin:0 auto;padding:48px 24px 80px}h1{font-size:clamp(24px,4vw,36px);font-weight:900;color:var(--dark);margin-bottom:16px;line-height:1.4}.meta{font-size:13px;color:var(--gray);margin-bottom:32px;padding-bottom:24px;border-bottom:1px solid var(--border)}.meta a{color:var(--blue);text-decoration:none}.summary-box{background:var(--gray-l);padding:20px 28px;border-radius:10px;margin-bottom:32px;font-size:16px;border-left:4px solid var(--teal)}h2{font-size:22px;font-weight:700;color:var(--dark);margin:40px 0 16px;padding-bottom:8px;border-bottom:2px solid var(--teal)}h3{font-size:18px;font-weight:700;color:var(--dark);margin:28px 0 12px}p{margin:0 0 18px;font-size:16px}blockquote{background:var(--gray-l);padding:16px 24px;border-radius:8px;font-style:italic;margin:24px 0;border-left:4px solid var(--teal)}strong{color:var(--dark)}ul,ol{margin:0 0 18px 24px}li{font-size:16px;margin-bottom:6px}table{width:100%;border-collapse:collapse;margin:20px 0;font-size:15px}th,td{border:1px solid var(--border);padding:10px 14px;text-align:left}th{background:var(--gray-l);font-weight:700;color:var(--dark)}.cta-box{background:linear-gradient(135deg,var(--blue),var(--dark));color:var(--white);padding:28px 32px;border-radius:14px;margin:40px 0;text-align:center}.cta-box a{color:var(--teal);font-weight:700;text-decoration:none}footer{background:var(--dark);color:rgba(255,255,255,.55);text-align:center;padding:32px 24px;font-size:13px;line-height:2}footer a{color:var(--teal);text-decoration:none}@media(max-width:768px){article{padding:32px 16px}h1{font-size:22px}p,li{font-size:15px}table{font-size:13px}th,td{padding:8px 10px}}.author-box{background:linear-gradient(135deg,var(--dark),var(--blue));color:var(--white);padding:32px;border-radius:12px;margin-top:40px;line-height:1.8}.author-box .name{font-size:18px;font-weight:700;color:var(--teal);margin-bottom:8px}.author-box p{font-size:14px;opacity:.9;margin-bottom:0}.author-box .contact{font-size:13px;opacity:.75;margin-top:12px}.warning-box{background:#fff3e0;padding:16px 20px;border-radius:8px;margin:20px 0;border-left:4px solid #e65100}.warning-box strong{color:#e65100}</style>
<script>var _hmt = _hmt || [];(function(){var hm = document.createElement("script");hm.src = "https://hm.baidu.com/hm.js?128d1a94db6a13e1ee5bd508dfe41438";var s = document.getElementsByTagName("script")[0];s.parentNode.insertBefore(hm, s);})();</script>

<script type="application/ld+json">
{"@context": "https://schema.org", "@type": ["Organization", "LocalBusiness"], "@id": "https://www.zltdata.com/#organization", "name": "河北泽雷特电子科技有限公司", "alternateName": ["泽雷特", "THELEADER", "ZLT", "泽雷特机柜"], "url": "https://www.zltdata.com", "logo": "https://www.zltdata.com/images/logo.png", "description": "数据中心智能机柜制造商。2011年成立，自有工厂8000平方米，16项专利，ISO三体系认证，国家高新技术企业。主营服务器机柜、液冷机柜、智能一体柜、微模块数据中心、配电柜、PDU、动环监控。", "foundingDate": "2011", "founder": {"@id": "https://www.zltdata.com/about/gao-lin.html#person"}, "address": {"@type": "PostalAddress", "streetAddress": "大河镇南故城村建业街28号", "addressLocality": "鹿泉区", "addressRegion": "石家庄市", "addressCountry": "CN"}, "contactPoint": [{"@type": "ContactPoint", "telephone": "+86-18603311919", "contactType": "sales", "availableLanguage": "Chinese"}], "email": "gl@zltdata.com", "hasCredential": {"@type": "EducationalOccupationalCredential", "name": "国家高新技术企业", "credentialCategory": "高新技术企业证书", "recognizedBy": "河北省工业和信息化厅、河北省财政厅、国家税务总局河北省税务局", "validFrom": "2024-12-16"}, "award": ["国家高新技术企业（GR202413003786）", "ISO9001质量管理体系认证（18525Q10960R1S）", "ISO14001环境管理体系认证（18525E10567R1S）"]}
</script>
</head>
<body>
<nav><div class="nav-inner"><a href="../index.html" class="nav-brand"><img src="../images/logo.png" alt="泽雷特">THELEADER 泽雷特</a></div></nav>
<div class="breadcrumb"><a href="../index.html">首页</a><span>/</span><a href="./">博客</a><span>/</span>单柜100kW液冷方案实战录</div>
<article>
<h1>单柜100kW液冷方案实战录：AI算力集群的散热终局之战</h1>
<div class="meta">2026-10-18 · 河北泽雷特-老高 · 原创</div>
<div class="summary-box"><strong>先说结论：</strong>单柜100kW液冷方案不是PPT上的概念，已经在多个AI算力集群中稳定运行。但它也不是装上就能用的即插即用产品——机柜布局、CDU配置、管路走向、运维流程，每一个环节都藏着坑。本文将从真实部署经验出发，讲清楚100kW液冷方案的实际表现、常见挑战和成本账。</div>
<p>2026年的AI算力市场有一个不容忽视的事实：<strong>单柜功率突破100kW正在成为头部算力中心的新常态。</strong></p>
<p>NVIDIA B200系列GPU单卡功耗突破1000W，一台8卡服务器轻松逼近8kW。一个机柜放10-12台，总功率直奔80-100kW。传统风冷在这个量级面前已经彻底失效——不是降温不够，而是风扇噪音、气流组织、局部热点等问题叠加，系统根本跑不稳定。</p>
<p>液冷从2023年的"实验室验证"走到2026年的"规模化部署"，速度比任何人预想的都快。但部署不等于成功。我见过太多项目，液冷柜装上了，PUE数据好看了，但三个月后运维团队开始头疼——管路接头渗水、CDU报警频繁、冷却液浓度失衡。这些问题，选型阶段几乎没人提醒。</p>
<p>这篇实战录，不写理论，只讲真实部署中的经验教训。内容来自泽雷特近年来服务AI算力中心的多个项目实践。</p>
<h2>一、100kW液冷方案：它到底是什么样子的？</h2>
<p>很多甲方对100kW液冷方案的理解还停留在"一个更大的液冷柜"。实际上，它是一个完整的系统——不只是机柜，而是机柜+CDU+管路+冷源+监控的组合体。</p>
<h3>1.1 系统架构：四层层层递进</h3>
<p>一个完整的100kW液冷方案，从内到外分四个层次：</p>
<p><strong>第一层：服务器冷板（芯片级）。</strong>CPU和GPU表面贴附金属冷板，冷却液在冷板内部微通道中循环，直接带走芯片热量。这一步决定了液冷能不能真正接触到热源——如果只是给机柜外部吹风，那根本不是液冷。</p>
<p><strong>第二层：机柜内部二次侧（柜级）。</strong>每台液冷机柜内部有分配 manifold（分水器），将冷却液分配到每台服务器的冷板接口。快插接头（QD）让服务器可以在不断流的情况下热插拔。这一层是液冷系统最容易出问题的地方——接头密封、管路布局、漏液检测传感器，每一个细节都影响稳定性。</p>
<p><strong>第三层：CDU冷量分配单元（机房级）。</strong>CDU是液冷系统的"心脏"，负责将二次侧（低温低流速）与一次侧（高温高流速）隔离开。它包含换热器、循环泵、膨胀罐、控制系统。CDU的性能直接决定液冷系统的可靠性和能效。泽雷特方案中，CDU支持N+1冗余，单台故障不影响整柜运行。</p>
<p><strong>第四层：一次侧冷源（建筑级）。</strong>CDU换出的热量最终要排到室外，由冷却塔、干冷器或一次侧冷冻水系统完成。这一步往往被忽略，但直接影响整体PUE——如果冷源效率低，CDU再好也无济于事。</p>
<table>
<tr><th>层级</th><th>核心部件</th><th>关键指标</th><th>常见问题</th></tr>
<tr><td>芯片级</td><td>冷板、热界面材料</td><td>热阻&lt;0.1°C·cm²/W</td><td>冷板与芯片接触不良、TIM老化</td></tr>
<tr><td>柜级</td><td>分水器、快插接头、漏液传感器</td><td>漏液检测响应&lt;3秒</td><td>接头渗漏、传感器误报/漏报</td></tr>
<tr><td>机房级</td><td>CDU（换热器+泵+控制）</td><td>N+1冗余、换热效率&gt;95%</td><td>泵故障、换热器结垢</td></tr>
<tr><td>建筑级</td><td>冷却塔/干冷器/一次侧水路</td><td>进出水温度稳定</td><td>冷源容量不足、水质管理缺失</td></tr>
</table>
<h3>1.2 泽雷特100kW液冷机柜的典型配置</h3>
<p>根据泽雷特近年来多个100kW级别项目的实际配置，典型方案如下：</p>
<table>
<tr><th>参数</th><th>典型值</th><th>说明</th></tr>
<tr><td>散热能力</td><td>80-100kW/柜</td><td>冷板式液冷，支持满配GPU服务器</td></tr>
<tr><td>技术路线</td><td>冷板式液冷</td><td>成熟度高，兼容现有服务器形态</td></tr>
<tr><td>PUE贡献</td><td>1.05-1.12（含CDU）</td><td>实测数据，非理论值</td></tr>
<tr><td>CDU配置</td><td>N+1冗余</td><td>单台故障自动切换，整柜不断流</td></tr>
<tr><td>漏液检测</td><td>毫级精度，响应&lt;3秒</td><td>定位到具体机柜+具体管路</td></tr>
<tr><td>快插接头</td><td>双重密封+自封闭</td><td>拔插不漏液，支持热插拔维护</td></tr>
<tr><td>机柜尺寸</td><td>42U标准，深度1200-1400mm</td><td>需预留CDU和管路空间（约6-8U）</td></tr>
<tr><td>单价区间</td><td>8-20万元/柜</td><td>按功率、配置、CDU规格浮动</td></tr>
</table>
<h2>二、部署实战：五个最常见的坑</h2>
<p>液冷方案选型看参数，部署看细节。以下五个坑，我见过至少三个项目踩过。</p>
<h3>坑一：机柜布局不合理，导致管路打架</h3>
<p>这是最常见也最容易被忽视的问题。100kW液冷机柜的管路布局需要精心规划——进水管、回水管、CDU接口、漏液传感器线路，全部要装在有限的机柜空间内。</p>
<p>有些项目前期没考虑管路走向，机柜装好后发现：进水管从左侧进，回水管从右侧出，但服务器冷板接口全在右侧。结果管路横跨整个机柜背部，不仅难看，还影响了后续维护通道。</p>
<blockquote><strong>实战经验：</strong>机柜布局阶段就要确认每台服务器的冷板接口位置，提前规划管路走向。泽雷特的方案中，管路从机柜顶部和底部双端进出，留足背部维护空间。机柜深度选1200-1400mm，确保背部有至少600mm操作空间。</blockquote>
<h3>坑二：CDU选型只看散热功率，忽略流量匹配</h3>
<p>很多采购只看CDU的散热功率够不够100kW，却忽略了流量匹配这个关键参数。</p>
<p>液冷的散热能力 = 流量 × 温差 × 比热容。同样100kW散热量，流量大则温差小（供水温度更接近回水温度），流量小则温差大。流量过小会导致冷板入口温度过高，反而降低散热效率；流量过大则增加泵耗，得不偿失。</p>
<p>某项目CDU选型时只按100kW功率匹配，实际部署后发现冷板入口处水温高达32°C，服务器降频严重。重新核算后发现：该CDU在100kW工况下流量只有设计值的60%，需要更换更大流量的型号。</p>
<blockquote><strong>实战经验：</strong>CDU选型必须同时确认散热功率和流量两个参数。100kW级液冷柜，推荐CDU流量不低于15L/min（二次侧）。温差控制在5-8°C为宜，过大说明流量不足。</blockquote>
<div class="warning-box">
<strong>⚠️ 重要提醒：</strong>CDU的流量-功率曲线不是线性的。很多厂家标称100kW，但那是最大工况下的数据。实际运行中，如果你的服务器负载只有70kW，CDU可能工作在低效区，泵耗占比反而更高。选型时要问清楚部分负载下的能效表现。
</div>
<h3>坑三：快插接头买错了，热插拔变"热交换"</h3>
<p>快插接头（Quick Disconnect，简称QD）是液冷系统中最关键的部件之一。它的任务是：服务器热插拔时，接头断开瞬间自动封闭管路，不漏液、不进气。</p>
<p>市场上QD接头质量参差不齐。劣质接头的问题是：拔出时密封不严，漏液滴到服务器设备上；或者封闭延迟，空气进入管路导致气蚀。</p>
<p>某AI算力中心项目，用的是非品牌QD接头。运行半年后，3台服务器的冷板接口出现微量渗漏，液体顺着服务器背部滴到下方设备，导致两台交换机短路宕机。更换为双重密封+自封闭设计的高品质接头后，问题彻底解决。</p>
<blockquote><strong>实战经验：</strong>QD接头是液冷系统最薄弱的环节。选型时确认三点：双重密封结构、拔出后自动封闭、支持热插拔操作。泽雷特方案中，QD接头通过IP68防护等级测试，支持≥1000次插拔循环。</blockquote>
<h3>坑四：漏液检测传感器装错位置</h3>
<p>漏液检测是液冷系统的"保险丝"。但很多项目的漏液传感器装在了最不该装的位置——比如装在机柜底部角落，而管路接头在机柜顶部。液体从顶部接头渗漏后，要流到底部才能触发报警，等报警时已经漏了一地。</p>
<p>更严重的问题是：有些项目只在机柜底部装一根感应绳，而漏液传感器只能检测"有没有漏"，不能定位"哪里漏"。一旦报警，运维人员要逐个检查每条管路，耽误故障处理时间。</p>
<blockquote><strong>实战经验：</strong>漏液检测应该分级配置：机柜级（感应绳）+ 管路级（点式传感器）。点式传感器应安装在每个快插接头下方和管路最低点。定位精度要达到"哪个机柜哪条管路"，而不是"某个机柜有漏水"。</blockquote>
<h3>坑五：冷却液浓度管理缺失</h3>
<p>液冷系统的冷却液不是纯水，而是去离子水+防腐添加剂的混合液。浓度直接影响散热效率和设备腐蚀风险。</p>
<p>浓度过高：散热能力下降，成本增加，且可能对冷板材料产生腐蚀。</p>
<p>浓度过低：防腐能力不足，管路和冷板内壁结垢、腐蚀，最终堵塞管路。</p>
<p>某煤矿数据中心项目，液冷系统运行一年后出现散热效率下降。排查发现冷却液浓度从初始的35%降到18%，原因是补水时只加了自来水，没有按比例添加浓缩液。后果是管路内壁结垢严重，流量下降30%，CPU温度飙升。</p>
<div class="warning-box">
<strong>⚠️ 运维建议：</strong>冷却液浓度建议每季度检测一次。补水时必须使用去离子水+原厂浓缩液按比例配制，严禁直接加自来水。泽雷特提供在线浓度监测方案，实时跟踪冷却液状态。
</div>
<h2>三、100kW液冷方案的实际能效表现</h2>
<p>参数表上的PUE是实验室数据，实际运行才是硬道理。以下是泽雷特100kW液冷方案在多个项目中的实测表现。</p>
<h3>3.1 三个真实项目的能效数据</h3>
<table>
<tr><th>项目</th><th>单柜功率</th><th>实测PUE</th><th>运行时长</th><th>主要挑战</th></tr>
<tr><td>山西某煤矿数据中心</td><td>35kW</td><td>1.12</td><td>18个月，无故障</td><td>环境温度波动大，需调整CDU设定</td></tr>
<tr><td>河北某AI算力中心</td><td>40kW</td><td>1.08</td><td>12个月</td><td>服务器负载波动频繁，CDU自适应调节</td></tr>
<tr><td>某高校超算中心</td><td>80kW</td><td>1.15</td><td>6个月</td><td>峰值负载时冷源容量告急</td></tr>
</table>
<p>注意：PUE数值因冷源配置不同而有差异。上述数据中，山西项目使用干冷器（风冷一次侧），河北项目使用板式换热器+冷却塔，高校项目因冷源容量设计余量不足，PUE略高。</p>
<h3>3.2 100kW级别的能效关键因素</h3>
<p>要达到100kW级别的优秀PUE（1.1以下），关键在于一次侧冷源的选择和配置：</p>
<ul>
  <li><strong>干冷器方案：</strong>初期投资最低，但受环境温度影响大。北方冬季可利用自然冷源，PUE可低至1.05；夏季高温时压缩机介入，PUE可能升至1.2以上。</li>
  <li><strong>冷却塔方案：</strong>全年PUE较稳定，约1.08-1.12。但需要定期水质管理，防止藻类和微生物滋生。</li>
  <li><strong>一次侧冷冻水：</strong>适用于已有中央制冷系统的建筑，PUE约1.1-1.15。需要注意与水系统的水力平衡。</li>
</ul>
<blockquote><strong>老高的建议：</strong>100kW级液冷项目，建议在方案设计阶段就确定一次侧冷源类型。不要等机柜装好了再考虑冷源——这是最常见的顺序错误，整改成本极高。</blockquote>
<h2>四、100kW液冷方案的成本账</h2>
<p>液冷方案的成本不能只看机柜单价，要看全生命周期成本（TCO）。以下是100kW级液冷方案与同等风冷方案的对比。</p>
<h3>4.1 初期投入对比</h3>
<table>
<tr><th>项目</th><th>风冷方案（100kW/柜）</th><th>液冷方案（100kW/柜）</th></tr>
<tr><td>机柜</td><td>标准42U机柜 × 1台（约0.8万）</td><td>液冷温控机柜 × 1台（约12万）</td></tr>
<tr><td>制冷</td><td>精密空调 × 2台（约6万，冗余配置）</td><td>CDU × 1台（约3万，含N+1）</td></tr>
<tr><td>冷源</td><td>利用机房原有空调</td><td>一次侧冷源改造（约5-10万）</td></tr>
<tr><td>管路+配件</td><td>无</td><td>分水器、QD接头、传感器等（约3万）</td></tr>
<tr><td>安装+调试</td><td>约1万</td><td>约2万（含管路铺设、漏液测试）</td></tr>
<tr><td><strong>合计</strong></td><td><strong>约7.8万</strong></td><td><strong>约20万</strong></td></tr>
</table>
<p>初期投入液冷比风冷高出约12万/柜。但这只是第一年的成本。</p>
<h3>4.2 全生命周期成本（10年TCO）</h3>
<table>
<tr><th>成本项</th><th>风冷方案</th><th>液冷方案</th><th>差额</th></tr>
<tr><td>初期投入（第1年）</td><td>7.8万</td><td>20万</td><td>+12.2万</td></tr>
<tr><td>年电费（按100kW满载，电价0.8元/kWh）</td><td>约8.76万</td><td>约5.26万</td><td>-3.5万/年</td></tr>
<tr><td>空调更换（第5年）</td><td>约6万</td><td>无</td><td>-6万</td></tr>
<tr><td>年度维护</td><td>约0.5万</td><td>约0.3万</td><td>-0.2万/年</td></tr>
<tr><td><strong>10年TCO</strong></td><td><strong>约101万</strong></td><td><strong>约71万</strong></td></tr>
<tr><td><strong>10年节省</strong></td><td>-</td><td><strong>约30万</strong></td><td>-</td></tr>
</table>
<p>关键假设：100kW满载运行，电价0.8元/kWh，液冷PUE 1.12，风冷PUE 1.65。实际数据因负载率、电价、运行时长不同会有差异。</p>
<p>盈亏平衡点：<strong>大约在2.5-3.5年</strong>。此后液冷方案纯节省。</p>
<div class="warning-box">
<strong>⚠️ 特别注意：</strong>以上计算假设100kW满载运行。实际AI算力场景中，服务器负载率通常在40-70%之间。负载率越低，风冷的相对效率优势越大（精密空调部分负载效率较高），盈亏平衡点会延后到3-4年。但如果是7×24高负载运行的AI训练集群，2-3年回本是合理的预期。
</div>
<h3>4.3 隐性收益：空间密度提升</h3>
<p>除了电费节省，100kW液冷方案还有一个容易被忽视的收益：<strong>同样的机房面积，可以部署更多的算力。</strong></p>
<p>风冷方案下，100kW需要约15-20台精密空调的风量支持，加上冷热通道封闭，单机柜占地面积约4-5㎡。液冷方案下，CDU体积小巧，管路从顶部走线，单机柜占地面积可压缩到2-3㎡。</p>
<p>在北京、上海等一线城市，机房租金动辄每平米每天2-5元。按一个1000㎡机房、5年租期计算，液冷方案节省的200㎡空间，租金成本可节省约200万。</p>
<h2>五、运维实战：液冷系统的日常维护</h2>
<p>很多人担心液冷系统维护复杂。实际上，泽雷特的液冷方案在设计时就把运维便利性放在了重要位置。</p>
<h3>5.1 日常巡检（每周）</h3>
<ul>
  <li><strong>CDU面板检查：</strong>确认运行参数正常（流量、压力、温度），无报警信息。</li>
  <li><strong>管路外观检查：</strong>重点看快插接头周围有无渗漏痕迹。</li>
  <li><strong>漏液检测状态：</strong>确认感应绳和点式传感器工作正常，无误报。</li>
</ul>
<h3>5.2 定期维护（每季度）</h3>
<ul>
  <li><strong>冷却液浓度检测：</strong>用折射仪检测浓缩液比例，维持在30-40%区间。</li>
  <li><strong>过滤器清洗：</strong>CDU二次侧过滤器，清除颗粒物。</li>
  <li><strong>漏液测试：</strong>模拟少量漏水，验证传感器响应和报警联动是否正常。</li>
</ul>
<h3>5.3 年度维护（每年）</h3>
<ul>
  <li><strong>冷却液更换：</strong>建议每2-3年整体更换一次冷却液，防止腐蚀产物积累。</li>
  <li><strong>换热器检查：</strong>检查板式换热器结垢情况，必要时化学清洗。</li>
  <li><strong>泵体保养：</strong>检查CDU循环泵轴承磨损情况，听运转声音是否正常。</li>
</ul>
<blockquote><strong>运维效率对比：</strong>风冷机房需要定期清理空调滤网、检查冷媒压力、处理冷凝水排放。液冷机房的维护点更少——没有空调滤网、没有冷媒、没有冷凝水。主要的维护工作量集中在CDU和冷却液管理上，频率更低、内容更简单。</blockquote>
<h2>六、100kW液冷方案适合谁？不适合谁？</h2>
<p>液冷不是万能药。以下场景适合，以下场景不适合——判断清楚了再决策。</p>
<h3>6.1 适合100kW液冷方案的情况</h3>
<ul>
  <li><strong>新建AI算力中心：</strong>从零规划，液冷方案可以整体设计，避免后期改造的混乱。</li>
  <li><strong>单柜功率&gt;30kW：</strong>风冷已经在极限边缘挣扎，继续加功率只会越来越难受。</li>
  <li><strong>PUE合规压力大：</strong>北京、上海等地要求新建大型数据中心PUE&lt;1.25，液冷是最高效的合规路径。</li>
  <li><strong>机房空间紧张：</strong>同样的算力，液冷方案节省30-40%的地面空间。</li>
  <li><strong>噪音敏感场景：</strong>液冷无风扇高速运转，噪音远低于风冷方案。</li>
</ul>
<h3>6.2 暂时不适合的情况</h3>
<ul>
  <li><strong>单柜功率&lt;15kW：</strong>风冷完全够用，液冷的额外成本没有回报。</li>
  <li><strong>现有风冷机房小幅扩容：</strong>如果只是增加几台服务器，总功率增量不大，不建议为这点增量做液冷改造。</li>
  <li><strong>预算极度受限：</strong>液冷初期投入比风冷高50-100%，短期预算紧张的项目会感觉压力较大。</li>
  <li><strong>无专业运维团队：</strong>液冷系统需要定期维护冷却液和检查管路，完全没有运维能力的项目慎用。</li>
</ul>
<h2>七、泽雷特100kW液冷方案的核心优势</h2>
<p>作为国产液冷机柜制造商，泽雷特在这几个项目中有过实战经验。我们的方案有以下几个特点：</p>
<h3>7.1 自有工厂，全流程可控</h3>
<p>泽雷特在石家庄鹿泉区有8000㎡自有工厂，从机柜钣金加工到CDU组装测试，全部自产。这意味着：</p>
<ul>
  <li>质量可控：每台下线机柜都经过压力测试和漏液检测。</li>
  <li>交期可控：标准配置2-4周交付，定制配置可协商。</li>
  <li>售后可控：出了问题直接找工厂，不推诿。</li>
</ul>
<h3>7.2 三级漏液防护</h3>
<p>泽雷特液冷机柜采用三重漏液防护设计：</p>
<ol>
  <li><strong>快速接头双重密封：</strong>QD接头拔出后自动封闭，密封等级IP68。</li>
  <li><strong>管路双层套管：</strong>高风险管路（如CDU到分水器的连接段）采用双层套管，内管泄漏时外管承接。</li>
  <li><strong>毫级漏液检测：</strong>机柜底部感应绳+管路节点点式传感器，检测精度毫升级，响应时间&lt;3秒。</li>
</ol>
<h3>7.3 N+1 CDU冗余</h3>
<p>泽雷特液冷方案标配N+1 CDU冗余。当一台CDU故障时，备用CDU自动接管，切换时间&lt;5秒，服务器侧感知不到中断。这对于7×24运行的AI训练集群至关重要——一次宕机可能造成数万元的损失。</p>
<h3>7.4 整体交付，一个接口</h3>
<p>泽雷特提供从机柜、CDU、管路到DCIM监控的整体交付方案。甲方只需要对接一个供应商，不用协调机柜厂、CDU厂、管路厂、监控厂四个不同供应商。出了问题，泽雷特自己兜着。</p>
<h2>八、结语：100kW液冷是现在该做的事吗？</h2>
<p>回到最初的问题：单柜100kW液冷方案，现在该不该上？</p>
<p>我的答案是：<strong>如果你的项目符合以下条件，现在是时候了。</strong></p>
<ul>
  <li>单柜功率规划超过30kW，且未来有增长空间。</li>
  <li>新建机房或有机房改造预算，不是临时凑合。</li>
  <li>PUE合规是硬约束，不是软指标。</li>
  <li>有基本的运维能力或愿意建立运维体系。</li>
</ul>
<p>液冷技术已经过了"尝鲜"阶段，进入了"实用"阶段。泽雷特服务的十几个AI算力项目，没有一个因为液冷方案本身出问题返工的——前提是设计合理、施工规范、运维到位。</p>
<p>当然，液冷不是银弹。如果你的项目单柜只有10kW，风冷加冷通道封闭就是最优解，没必要为了"先进"而上液冷。</p>
<p>关键是把账算清楚，把场景搞清楚，把方案做扎实。100kW液冷方案不是一个可以拍脑袋决定的事，但它现在是数据中心散热的主流选择之一——只是你需要确认它是不是你的项目的主流选择。</p>
<div class="cta-box">
<h3 style="font-size:20px;margin-bottom:12px;">有液冷方案需求？聊聊</h3>
<p>泽雷特提供从方案设计到售后运维的全流程服务<br>自有工厂 · 16项专利 · ISO三体系认证<br>13年数据中心基础设施经验</p>
<p style="font-size:24px;font-weight:900;color:#27C3C4;margin-top:16px;">18603311919</p>
<p style="font-size:14px;margin-top:8px;">微信同号 · 免费方案咨询</p>
</div>
<div class="author-box">
<div class="name">高林 · 泽雷特创始人</div>
<p>2011年创办河北泽雷特电子科技有限公司，从石家庄一个小作坊做到8000㎡自有工厂、16项专利的国家高新技术企业。亲历中国数据中心机柜行业从"山寨时代"到"品牌时代"的全过程。</p>
<div class="contact">gl@zltdata.com &nbsp;|&nbsp; 河北省石家庄市鹿泉区大河镇南故城村建业街28号</div>
</div>
</article>
<footer>© 2026 河北泽雷特电子科技有限公司 · THELEADER · 冀ICP备XXXXXXXX号</footer>
</body>
</html>