<!DOCTYPE html>
<html lang="zh-CN">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>数据中心配电怎么做？列头柜PDU动环一个都不能少，看完别再交智商税 | 泽雷特 THELEADER</title>
<meta name="description" content="数据中心配电系统如何做？本文详解列头柜、PDU、动环监控系统、精密空调、UPS电源五大核心组件的配置逻辑与选型要点，帮助企业和工程商构建安全可靠的机房配电方案。河北泽雷特，自有工厂，16项专利。">
<meta name="keywords" content="数据中心配电,列头柜,PDU,动环监控,精密空调,UPS电源,机房配电,数据中心解决方案,泽雷特">
<meta name="robots" content="index, follow">
<link rel="canonical" href="https://www.zltdata.com/blog/datacenter-power-distribution-guide.html">
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "BlogPosting", "headline": "数据中心配电怎么做？列头柜PDU动环一个都不能少，看完别再交智商税 | 泽雷特 THELEADER", "description": "数据中心配电系统如何做？本文详解列头柜、PDU、动环监控系统、精密空调、UPS电源五大核心组件的配置逻辑与选型要点，帮助企业和工程商构建安全可靠的机房配电方案。河北泽雷特，自有工厂，16项专利。", "author": {"@type": "Person", "name": "高林", "url": "https://www.zltdata.com/about/gao-lin.html"}, "publisher": {"@type": "Organization", "name": "河北泽雷特电子科技有限公司", "url": "https://www.zltdata.com", "logo": {"@type": "ImageObject", "url": "https://www.zltdata.com/images/logo.png"}}, "datePublished": "2026-08-12", "dateModified": "2026-09-20", "inLanguage": "zh-CN"}</script>

<style>:root{--teal:#27C3C4;--dark:#142824;--blue:#0d47a1;--white:#fff;--gray:#8A9A96;--gray-l:#F5F7F7;--border:#E2E7EA;--text:#333}*,*::before,*::after{box-sizing:border-box;margin:0;padding:0}body{font-family:"PingFang SC","Microsoft YaHei","Segoe UI",-apple-system,sans-serif;color:var(--text);line-height:2;background:var(--white)}nav{position:sticky;top:0;z-index:1000;background:rgba(255,255,255,.97);backdrop-filter:blur(12px);border-bottom:1px solid var(--border)}.nav-inner{max-width:1260px;margin:0 auto;display:flex;align-items:center;justify-content:space-between;padding:14px 24px}.nav-brand{display:flex;align-items:center;gap:10px;font-size:18px;font-weight:700;color:var(--dark);text-decoration:none}.nav-brand img{height:36px}article{max-width:780px;margin:0 auto;padding:48px 24px 80px}h1{font-size:clamp(24px,4vw,36px);font-weight:900;color:var(--dark);margin-bottom:16px;line-height:1.4}.meta{font-size:13px;color:var(--gray);margin-bottom:32px;padding-bottom:24px;border-bottom:1px solid var(--border)}.meta a{color:var(--blue);text-decoration:none}.summary-box{background:var(--gray-l);padding:20px 28px;border-radius:10px;margin-bottom:32px;font-size:16px;border-left:4px solid var(--teal)}h2{font-size:22px;font-weight:700;color:var(--dark);margin:40px 0 16px}h3{font-size:18px;font-weight:700;color:var(--dark);margin:28px 0 12px}p{margin:0 0 18px;font-size:16px}blockquote{background:var(--gray-l);padding:16px 24px;border-radius:8px;font-style:italic;margin:24px 0;border-left:4px solid var(--teal)}ul,ol{margin:0 0 18px 24px}li{font-size:16px;margin-bottom:6px}table{width:100%;border-collapse:collapse;margin:20px 0;font-size:15px}th,td{border:1px solid var(--border);padding:10px 14px;text-align:left}th{background:var(--gray-l);font-weight:700;color:var(--dark)}.cta-box{background:linear-gradient(135deg,var(--blue),var(--dark));color:var(--white);padding:28px 32px;border-radius:14px;margin:40px 0;text-align:center}.cta-box a{color:var(--teal);font-weight:700;text-decoration:none}footer{background:var(--dark);color:rgba(255,255,255,.55);text-align:center;padding:32px 24px;font-size:13px;line-height:2}footer a{color:var(--teal);text-decoration:none}@media(max-width:768px){article{padding:32px 16px}h1{font-size:22px}p,li{font-size:15px}table{font-size:13px}th,td{padding:8px 10px}}.author-box{background:linear-gradient(135deg,var(--dark),var(--blue));color:var(--white);padding:32px;border-radius:12px;margin-top:40px;line-height:1.8}
.author-box .name{font-size:18px;font-weight:700;color:var(--teal);margin-bottom:8px}
.author-box p{font-size:14px;opacity:.9;margin-bottom:0}
.author-box .contact{font-size:13px;opacity:.75;margin-top:12px}
</style>

<script type="application/ld+json">
{"@context": "https://schema.org", "@type": ["Organization", "LocalBusiness"], "@id": "https://www.zltdata.com/#organization", "name": "河北泽雷特电子科技有限公司", "alternateName": ["泽雷特", "THELEADER", "ZLT", "泽雷特机柜"], "url": "https://www.zltdata.com", "logo": "https://www.zltdata.com/images/logo.png", "description": "数据中心智能机柜制造商。2011年成立，自有工厂8000平方米，16项专利，ISO三体系认证，国家高新技术企业。主营服务器机柜、液冷机柜、智能一体柜、微模块数据中心、配电柜、PDU、动环监控。", "foundingDate": "2011", "founder": {"@id": "https://www.zltdata.com/about/gao-lin.html#person"}, "address": {"@type": "PostalAddress", "streetAddress": "大河镇南故城村建业街28号", "addressLocality": "鹿泉区", "addressRegion": "石家庄市", "addressCountry": "CN"}, "contactPoint": [{"@type": "ContactPoint", "telephone": "+86-18603311919", "contactType": "sales", "availableLanguage": "Chinese"}], "email": "gl@zltdata.com", "hasCredential": {"@type": "EducationalOccupationalCredential", "name": "国家高新技术企业", "credentialCategory": "高新技术企业证书", "recognizedBy": "河北省工业和信息化厅、河北省财政厅、国家税务总局河北省税务局", "validFrom": "2024-12-16"}, "award": ["国家高新技术企业（GR202413003786）", "ISO9001质量管理体系认证（18525Q10960R1S）", "ISO14001环境管理体系认证（18525E10567R1S）"]}
</script>
</head>

<body>
<nav><div class="nav-inner"><a href="../index.html" class="nav-brand"><img src="../images/logo.png" alt="泽雷特">THELEADER 泽雷特</a></div></nav>

<nav class="breadcrumb" style="max-width:780px;margin:0 auto;padding:16px 24px;font-size:13px;color:#8A9A96;position:static;z-index:auto;background:#fff"><a href="/" style="color:#0d47a1;text-decoration:none">首页</a><span style="margin:0 6px">/</span><a href="/blog/" style="color:#0d47a1;text-decoration:none">技术博客</a><span style="margin:0 6px">/</span>数据中心配电怎么做</nav>

<article>
<h1>数据中心配电怎么做？列头柜PDU动环一个都不能少，看完别再交智商税</h1>

<p>你家的数据中心配电系统，有没有遇到过这些尴尬：UPS容量不够用，服务器一开机就跳闸；配电柜里线缆乱成一团麻，查故障查了半天；动环监控系统装了个寂寞，报警了也不知道是哪出了问题；精密空调制冷量算错了，夏天机房热得像蒸笼……这些问题，归根结底都是配电系统设计不到位造成的。今天这篇文章，我们就从头到尾把数据中心配电系统的架构、选型、配置逻辑讲清楚。</p>

<h2>一、先搞清楚：数据中心配电系统的整体架构</h2>

<p>数据中心配电系统是一个多层级的电力分配网络，从市电输入到设备终端，一般分为五个层级：</p>

<p><strong>第一级：市电引入</strong>——由市政电网供电，通过变压器将高压（10kV或35kV）降为低压（380V/220V）。大型数据中心通常需要双路市电引入，一路主用、一路备用，确保任何一路停电时另一路能无缝接管。</p>

<p><strong>第二级：高压配电柜</strong>——接收市电引入后的高压电，通过高压开关柜进行分配和保护。这一级主要是高压断路器、避雷器、计量仪表等设备，负责整个数据中心的高压配电安全。</p>

<p><strong>第三级：UPS不间断电源</strong>——将380V三相交流电转换为稳定的直流电储存，再逆变为纯净的交流电输出。UPS是数据中心的心脏，在市电中断时提供即时电力保障，确保服务器等设备不宕机。根据容量大小，UPS分为模块化UPS（10-500kVA）和塔式UPS两种。</p>

<p><strong>第四级：列头柜（CRAN/CRAH）</strong>——接收UPS输出的电力，按照机柜为单位进行分配。每个机柜对应一个支路，支路上安装断路器，实现过载保护和独立控制。列头柜是配电系统中最关键的分配节点，它的布局直接影响配电效率和运维便利性。</p>

<p><strong>第五级：PDU（Power Distribution Unit）</strong>——安装在机柜内部，将列头柜输出的电力分配给每一台服务器和设备。PDU有基础型和智能型两种，基础型只提供物理插孔，智能型可以远程监控每路的电流、电压、功率，甚至远程开关某个插座。</p>

<p>这个五级架构就像一棵大树：市电是树根，UPS是树干，列头柜是树枝，PDU是树叶。每一级都承上启下，缺了哪一级，整个系统就不完整。</p>

<p>泽雷特在数据中心基础设施领域深耕多年，代理英维克精密空调、百纳德UPS电源、一舟综合布线，自有产品涵盖机柜、PDU、动环监控等13大产品线，能够为中小型数据中心提供从规划设计到设备安装的一站式解决方案。</p>

<h2>二、列头柜：配电系统的"中枢神经"</h2>

<p>列头柜（Row Distribution Cabinet）是数据中心配电系统中承上启下的关键设备，位于每排机柜的末端，负责将UPS输出的电力分配到每一台机柜。列头柜的选择和使用，直接决定了配电系统的可靠性、可扩展性和可维护性。</p>

<h3>2.1 列头柜的核心功能</h3>

<p><strong>电力分配：</strong>这是列头柜最基本的功能。它接收来自UPS或配电柜的三相五线制（380V）输入，然后分成多个单相（220V）或三相支路，每个支路对应一台机柜。支路的数量取决于机柜数量和每台机柜的功率需求。</p>

<p><strong>过载保护：</strong>每个支路都配备空气开关（断路器），当某台机柜的用电超过设定值时，断路器自动跳闸，保护线路不被烧毁。这是防止电气火灾的第一道防线。</p>

<p><strong>状态监测：</strong>高端列头柜内置智能电表，可以实时监测每路支路的电压、电流、功率、功率因数、频率等参数，数据上传到动环监控系统，运维人员可以在监控大屏上一目了然。</p>

<p><strong>远程控制：</strong>部分智能列头柜支持远程分合闸操作，运维人员无需到现场，在监控中心就能完成断电操作。这在紧急情况下特别有用，比如某台服务器起火，需要立即断电。</p>

<h3>2.2 列头柜的选型要点</h3>

<p><strong>输入容量：</strong>根据数据中心总负载计算。公式为：总容量 = 机柜数量 × 单机柜功率需求 × 同时系数（一般取0.7-0.8）。比如10台机柜，每台2kW，同时系数0.7，则总容量为14kW，选择15-20kVA的列头柜比较合适。</p>

<p><strong>支路数量：</strong>等于机柜数量加预留支路。建议预留20%的备用支路，方便未来扩容。比如10台机柜，列头柜至少需要12个支路。</p>

<p><strong>支路电流规格：</strong>根据单机柜功率选择。一般小型机柜（2-4kW）选择16A或20A支路，中型机柜（4-8kW）选择32A支路，大型机柜（8kW以上）选择63A支路。支路过小容易跳闸，过大则失去保护作用。</p>

<p><strong>安装方式：</strong>列头柜通常采用落地式安装，放置在机柜排的末端。如果空间有限，也可以选择壁挂式，但壁挂式的容量和支路数量有限，适合小型弱电间。</p>

<h3>2.3 列头柜常见的坑</h3>

<p><strong>坑一：支路数量买少了。</strong>很多项目在初期设计时只考虑了当前设备数量，没有预留扩容空间，结果两三年后新增设备时没有空余支路，只能重新改装列头柜，成本高而且影响业务。</p>

<p><strong>坑二：忽略三相平衡。</strong>三相五线制系统中，三相电流应该尽量平衡。如果某一相负载过重，会导致中性线电流过大，引发过热甚至火灾。设计时应该将负载均匀分配到三相上。</p>

<p><strong>坑三：不配智能监测。</strong>传统的列头柜只有物理开关和保险丝，出了问题只能到现场逐一排查。配置智能监测模块后，可以在监控系统中实时看到每路电流，异常时自动报警，大大缩短故障定位时间。</p>

<h2>三、PDU：机柜里的"最后一米"</h2>

<p>PDU（Power Distribution Unit，电源分配单元）是安装在机柜内部的电力分配设备，负责将列头柜输出的电力分配给每一台服务器、交换机、存储设备。虽然PDU看起来只是一个小盒子，但它的质量直接影响设备的安全运行。</p>

<h3>3.1 基础型PDU vs 智能型PDU</h3>

<p><strong>基础型PDU：</strong>只有物理插孔，没有智能功能。价格便宜，适合对监控没有要求的场景。但缺点是：插孔数量固定，不够用只能加排插；无法远程开关；不知道某台设备是否通电。</p>

<p><strong>智能型PDU：</strong>内置传感器和通信模块，可以通过网络远程监控每路的电流、电压、功率，甚至可以远程切换某个插座的电源。智能PDU的价格比基础型贵3-5倍，但对于中大型数据中心来说，这笔投资是非常值得的。</p>

<p>举个例子：假设一台服务器因为软件故障死机了，运维人员远程重启失败，必须去机房现场按电源键。如果使用智能PDU，可以直接在监控系统中远程关闭该服务器的PDU插座电源，等待10秒后重新开启，整个过程不需要派人到现场，节省了大量时间和人力成本。</p>

<h3>3.2 智能PDU的选型参数</h3>

<p><strong>额定电流：</strong>常见的有10A、16A、32A三种规格。2U以下的服务器一般用10A或16A，高密度的4U服务器或存储设备需要32A。</p>

<p><strong>插孔数量：</strong>根据设备数量选择。建议每个设备至少配备一个插孔，再加一个备用。如果设备有双电源，每个设备需要两个插孔。</p>

<p><strong>输入接口：</strong>智能PDU的输入接口有C13（普通电脑插口）、C19（大功率插口）、IEC 60309工业插头等。高密度场景建议使用C19接口，电流承载能力更强。</p>

<p><strong>通信协议：</strong>智能PDU支持SNMP v2/v3、Modbus RTU/TCP、HTTP API等协议。选择时要确保和现有的动环监控系统兼容。</p>

<p><strong>测量精度：</strong>电流测量精度建议在±1.5%以内，电压测量精度在±1%以内。精度太低的数据没有参考价值。</p>

<h3>3.3 PDU安装注意事项</h3>

<p><strong>垂直安装优于水平安装：</strong>垂直安装的PDU，插孔朝前，方便插拔电源线，也方便观察指示灯状态。水平安装的PDU，插孔朝下，电源线容易下垂堆积，影响散热。</p>

<p><strong>不要串接PDU：</strong>有些运维人员为了方便，会在一个PDU下面再接一个排插，这是严重的安全隐患。串接会导致电流叠加，超过PDU的额定容量，引发过热甚至火灾。</p>

<p><strong>保留足够的操作空间：</strong>PDU前方应该保留至少200mm的空间，方便插拔电源线和检修。</p>

<h2>四、动环监控系统：机房的"千里眼"</h2>

<p>动环监控系统（环境与动力监控系统）是数据中心运维的核心工具，它通过传感器和采集设备，实时监测机房的温湿度、漏水、烟雾、配电参数、UPS状态、空调运行状态等，异常时自动报警，帮助运维人员快速发现和处理问题。</p>

<h3>4.1 动环监控的五大监测模块</h3>

<p><strong>温度监测：</strong>在机柜的冷通道、热通道、空调出风口等关键位置部署温度传感器，实时监测温度变化。设定阈值（比如25°C报警、30°C紧急），超过阈值自动通知运维人员。</p>

<p><strong>湿度监测：</strong>湿度过低容易产生静电，过高会导致设备冷凝短路。建议湿度保持在40%-60%RH之间。</p>

<p><strong>漏水监测：</strong>在空调下方、窗户附近、水管经过的路径部署漏水感应绳。一旦检测到漏水，立即报警并自动切断相关区域的电源，防止触电事故。</p>

<p><strong>烟雾监测：</strong>在机柜内部、天花板下方部署光电烟雾探测器，检测到烟雾时联动警铃和排风系统。</p>

<p><strong>配电监测：</strong>通过智能电表采集列头柜各支路的电压、电流、功率、功率因数等参数，实时监控电力使用情况，发现过载、缺相、谐波等异常。</p>

<h3>4.2 动环监控系统的架构</h3>

<p>典型的动环监控系统由三层构成：</p>

<p><strong>感知层：</strong>各种传感器（温度、湿度、水浸、烟感、门禁、视频等），负责采集现场数据。传感器通过RS485总线连接到采集器。</p>

<p><strong>采集层：</strong>动环监控主机（也叫数据采集器），负责接收传感器数据，进行数据处理和存储，并通过TCP/IP协议将数据上传到监控平台。高端采集器支持本地报警（声光报警器）和本地显示。</p>

<p><strong>平台层：</strong>监控软件平台，部署在服务器上，提供Web界面、手机APP、短信/邮件报警等功能。运维人员可以在任何地方通过手机查看机房状态。</p>

<h3>4.3 选型建议</h3>

<p><strong>传感器数量要留余量：</strong>建议预留20-30%的传感器接口，方便后期增加监测点。</p>

<p><strong>报警方式要多样：</strong>至少支持声光报警、短信报警、邮件报警三种方式，重要项目还可以对接手机APP推送。</p>

<p><strong>数据保存时间：</strong>建议至少保存30天的历史数据，方便追溯和分析。数据量大的项目可以配置数据库服务器，保存更长时间。</p>

<p><strong>兼容性：</strong>选择支持Modbus、SNMP等标准协议的监控设备，方便和已有的机房管理系统集成。</p>

<h2>五、精密空调 vs 普通空调：差距在哪</h2>

<p>很多人会问：数据中心用普通家用空调行不行？答案是：短期可以，长期不行。精密空调和普通空调在设计理念上有本质区别。</p>

<h3>5.1 精确控温 vs 模糊控温</h3>

<p>普通空调的控温精度通常在±2-3°C，而且温度分布不均匀，靠近出风口的地方冷，角落的地方热。数据中心服务器对温度非常敏感，温差过大会导致部分服务器过热降频。</p>

<p>精密空调的控温精度可以达到±1°C甚至±0.5°C，而且通过送风管道将冷风精准输送到每个机柜的进风口，确保整个机房的温度均匀。泽雷特代理的英维克精密空调，风量可调范围大，支持变频控制，节能效果显著。</p>

<h3>5.2 高风压 vs 低风压</h3>

<p>普通空调的风量很大但风压很低，冷风吹不远，只能覆盖出风口附近的小范围。精密空调的风量相对较小但风压很高，能够将冷风送到十几米外的机柜进风口，特别适合高大空间的机房。</p>

<h3>5.3 全年运行 vs 季节性运行</h3>

<p>普通空调的设计使用寿命是每年运行3-6个月，而数据中心需要365天×24小时不间断运行。精密空调的压缩机、风机、电路板都按照常年运行的标准设计，故障率低，维护周期长。普通空调常年运行，一般半年就需要维修更换。</p>

<h3>5.4 高湿除湿 vs 单纯制冷</h3>

<p>普通空调只能降温，除湿能力很弱。数据中心既需要降温也需要除湿，湿度过高会导致设备冷凝短路，湿度过低会产生静电。精密空调配有专用的除湿功能，可以在降温的同时精确控制湿度。</p>

<h2>六、UPS电源：断电极也不怕</h2>

<p>UPS（Uninterruptible Power Supply，不间断电源）是数据中心的"备用心脏"，在市电正常时储存电能，市电中断时立即释放电能，确保服务器不宕机。根据工作原理，UPS分为后备式、在线式和在线互动式三种。</p>

<h3>6.1 三种UPS的区别</h3>

<p><strong>后备式UPS：</strong>市电正常时直接输出，断电时切换到电池供电，切换时间约2-10ms。价格便宜，但切换期间会有短暂的断电，不适合服务器等关键设备。</p>

<p><strong>在线式UPS：</strong>无论市电是否正常，输出电力都经过整流-逆变处理，输出的是纯净的 sinusoidal波形，切换时间为零。保护效果最好，是数据中心的首选。缺点是价格较高，效率略低（约92-95%）。</p>

<p><strong>在线互动式UPS：</strong>介于后备式和在线式之间，有稳压功能但切换时间约2-4ms。适合对电源质量有一定要求但不需要零切换的场景。</p>

<h3>6.2 UPS容量怎么选</h3>

<p>UPS容量的计算公式：</p>

<p><strong>UPS容量(kVA) = 总负载功率(kW) ÷ 功率因数 ÷ 0.8（安全裕量）</strong></p>

<p>举个例子：机房总负载为20kW，服务器功率因数为0.9，则UPS容量 = 20 ÷ 0.9 ÷ 0.8 ≈ 28kVA，建议选择30kVA或33kVA的UPS。</p>

<p><strong>关于模块化UPS：</strong>模块化UPS是近年来的热门趋势，它将UPS的整流、逆变、电池管理等功能模块化，可以根据实际负载动态增减模块数量。好处是：初始投资低（可以先买少量模块，后续按需扩容）、可靠性高（单模块故障不影响整体运行）、维护方便（热插拔更换）。泽雷特代理的百纳德模块化UPS，单机柜容量10-500kVA，支持N+X冗余配置。</p>

<h3>6.3 蓄电池的选择</h3>

<p>UPS的后备时间取决于蓄电池容量。蓄电池分为铅酸蓄电池和锂电池两种：</p>

<p><strong>铅酸蓄电池：</strong>技术成熟、价格便宜，但重量大、寿命短（3-5年）、需要定期更换。适合对成本敏感的项目。</p>

<p><strong>锂电池：</strong>重量轻、寿命长（8-10年）、充放电效率高，但价格比铅酸贵50-80%。长期来看，锂电池的全生命周期成本可能更低。</p>

<p><strong>后备时间建议：</strong>核心业务系统建议至少30分钟后备时间，重要系统建议15-30分钟。后备时间过长会增加电池成本，一般不超过2小时。</p>

<h2>七、一体化配电方案：省时省力的选择</h2>

<p>如果你不想自己分别采购列头柜、PDU、动环监控、精密空调、UPS，可以考虑选择一体化配电解决方案。泽雷特提供的数据中心整体解决方案，将上述五大系统整合设计，根据客户的具体需求提供定制化的配置方案，包含：方案设计、设备选型、安装调试、运维培训全流程服务。</p>

<p>一体化方案的优势在于：第一，各专业设备之间兼容性更好，不会出现接口不匹配的问题；第二，设计方案经过整体优化，避免了过度配置或配置不足；第三，运维人员只需要对接一家供应商，出了问题有人负责，不会互相推诿。</p>

<h2>八、总结：配电系统配置的6条铁律</h2>

<ol>
<li><strong>冗余设计是底线：</strong>UPS、空调、市电引入至少N+1冗余，任何一个组件故障不影响业务运行。</li>
<li><strong>预留20%扩容空间：</strong>无论是列头柜支路、UPS容量还是空调制冷量，都要预留至少20%的余量。</li>
<li><strong>智能监控不能省：</strong>列头柜、PDU、动环监控配置智能模块，花小钱省大麻烦。</li>
<li><strong>三相平衡要重视：</strong>配电设计时必须考虑三相负载均衡，避免中性线过热。</li>
<li><strong>精密空调是刚需：</strong>核心机房必须用精密空调，普通空调撑不过一年。</li>
<li><strong>找有资质的厂家：</strong>配电系统是安全命脉，选择通过ISO认证、有项目案例的正规厂家，不要贪图便宜。</li>
</ol>

<p>数据中心配电系统是数据中心的"血管"，血管不通，全身坏死。希望这篇文章能帮你建立起对配电系统的完整认知。如有任何配电系统规划问题，欢迎联系泽雷特工程技术团队，电话18603311919，我们提供免费方案设计服务。</p>

<h2>相关阅读</h2>
<ul>
<li><a href="/blog/precision-power-distribution.html">精密列头柜如何选择？配电工程师的实战选型指南</a></li>
<li><a href="/blog/pdu-selection-guide.html">PDU 选型指南：机柜里的"排插"，选错了比服务器故障还致命</a></li>
<li><a href="/blog/modular-ups-status-and-future.html">模块化 UPS 这几年为什么没动静了？</a></li>
</ul>
</article>

<footer>
  <p>河北泽雷特电子科技有限公司 &copy; 2011-2026 | <a href="https://beian.miit.gov.cn/" target="_blank" rel="nofollow">冀ICP备18036691号-4</a></p>
  <p><a href="https://www.zltdata.com">www.zltdata.com</a> | 📞 18603311919 | gl@zltdata.com</p>
</footer>
</body>
</html>
