<!DOCTYPE html>
<html lang="zh-CN">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<link rel="icon" type="image/x-icon" href="/favicon.ico">
<link rel="icon" type="image/png" sizes="192x192" href="/favicon-192x192.png">
<link rel="icon" type="image/png" sizes="512x512" href="/favicon-512x512.png">
<link rel="apple-touch-icon" sizes="180x180" href="/apple-touch-icon.png">
<title>液冷机柜冷却液怎么选？去离子水、乙二醇、氟化液、合成油一次讲透 | 泽雷特 THELEADER</title>
<meta name="description" content="冷却液选型完整指南：8个评价指标、去离子水/乙二醇/丙二醇/氟化液/合成油四类工质对比、材料兼容性对照表、水质管理指标、换液判定、100kW液冷柜工质成本账、三步选型决策树、8条避坑清单。">
<meta name="keywords" content="液冷冷却液,去离子水,乙二醇,丙二醇,氟化液,浸没式液冷,冷却液选型,液冷工质,液冷机柜,材料兼容性">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<link rel="canonical" href="https://www.zltdata.com/blog/liquid-cooling-coolant-selection.html">
<meta property="og:title" content="液冷机柜里的"血"：冷却液怎么选？去离子水、乙二醇、氟化液、合成油一次讲透">
<meta property="og:description" content="冷却液选型完整指南：8个评价指标、去离子水/乙二醇/丙二醇/氟化液/合成油四类工质对比、材料兼容性对照表、水质管理指标、换液判定、100kW液冷柜工质成本账、三步选型决策树、8条避坑清单。">
<meta property="og:type" content="article">
<meta property="og:url" content="https://www.zltdata.com/blog/liquid-cooling-coolant-selection.html">
<meta property="og:image" content="https://www.zltdata.com/images/og-image.jpg">
<meta property="og:site_name" content="泽雷特 THELEADER">
<meta property="article:published_time" content="2026-10-21">
<meta property="article:author" content="高林">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:image" content="https://www.zltdata.com/images/og-image.jpg">
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "Article", "headline": "液冷机柜里的\"血\"：冷却液怎么选？去离子水、乙二醇、氟化液、合成油一次讲透", "description": "冷却液选型完整指南：8个评价指标、去离子水/乙二醇/丙二醇/氟化液/合成油四类工质对比、材料兼容性对照表、水质管理指标、换液判定、100kW液冷柜工质成本账、三步选型决策树、8条避坑清单。", "author": {"@type": "Person", "@id": "https://www.zltdata.com/about/gao-lin.html#person", "name": "高林", "url": "https://www.zhihu.com/people/gao-lin-95-79-41"}, "publisher": {"@id": "https://www.zltdata.com/#organization"}, "datePublished": "2026-10-21", "dateModified": "2026-10-21", "mainEntityOfPage": "https://www.zltdata.com/blog/liquid-cooling-coolant-selection.html", "image": "https://www.zltdata.com/images/og-image.jpg", "inLanguage": "zh-CN", "about": ["液冷机柜", "冷却液", "去离子水", "氟化液", "浸没式液冷", "材料兼容性"], "wordCount": 6011}</script>
<script type="application/ld+json">
{"@context": "https://schema.org", "@type": "BreadcrumbList", "itemListElement": [{"@type": "ListItem", "position": 1, "name": "首页", "item": "https://www.zltdata.com/"}, {"@type": "ListItem", "position": 2, "name": "博客", "item": "https://www.zltdata.com/blog/"}, {"@type": "ListItem", "position": 3, "name": "液冷机柜里的\"血\"：冷却液怎么选？去离子水、乙二醇、氟化液、"}]}</script>
<style>:root{--teal:#27C3C4;--dark:#142824;--blue:#0d47a1;--white:#fff;--gray:#8A9A96;--gray-l:#F5F7F7;--border:#E2E7EA;--text:#333}*,*::before,*::after{box-sizing:border-box;margin:0;padding:0}body{font-family:"PingFang SC","Microsoft YaHei","Segoe UI",-apple-system,sans-serif;color:var(--text);line-height:2;background:var(--white)}nav{position:sticky;top:0;z-index:1000;background:rgba(255,255,255,.97);backdrop-filter:blur(12px);border-bottom:1px solid var(--border)}.nav-inner{max-width:1260px;margin:0 auto;display:flex;align-items:center;justify-content:space-between;padding:14px 24px}.nav-brand{display:flex;align-items:center;gap:10px;font-size:18px;font-weight:700;color:var(--dark);text-decoration:none}.nav-brand img{height:36px}article{max-width:780px;margin:0 auto;padding:48px 24px 80px}h1{font-size:clamp(24px,4vw,36px);font-weight:900;color:var(--dark);margin-bottom:16px;line-height:1.4}.meta{font-size:13px;color:var(--gray);margin-bottom:32px;padding-bottom:24px;border-bottom:1px solid var(--border)}.meta a{color:var(--blue);text-decoration:none}.summary-box{background:var(--gray-l);padding:20px 28px;border-radius:10px;margin-bottom:32px;font-size:16px;border-left:4px solid var(--teal)}h2{font-size:22px;font-weight:700;color:var(--dark);margin:40px 0 16px;padding-bottom:8px;border-bottom:2px solid var(--teal)}h3{font-size:18px;font-weight:700;color:var(--dark);margin:28px 0 12px}h4{font-size:16px;font-weight:700;color:var(--dark);margin:22px 0 10px}p{margin:0 0 18px;font-size:16px}blockquote{background:var(--gray-l);padding:16px 24px;border-radius:8px;margin:24px 0;border-left:4px solid var(--teal);font-size:15px;color:#555}blockquote strong{color:var(--dark)}strong{color:var(--dark)}ul,ol{margin:0 0 18px 24px}li{font-size:16px;margin-bottom:6px}table{width:100%;border-collapse:collapse;margin:20px 0;font-size:15px}th,td{border:1px solid var(--border);padding:10px 14px;text-align:left}th{background:var(--gray-l);font-weight:700;color:var(--dark)}.cta-box{background:linear-gradient(135deg,var(--blue),var(--dark));color:var(--white);padding:28px 32px;border-radius:14px;margin:40px 0;text-align:center}.cta-box a{color:var(--teal);font-weight:700;text-decoration:none}footer{background:var(--dark);color:rgba(255,255,255,.55);text-align:center;padding:32px 24px;font-size:13px;line-height:2}footer a{color:var(--teal);text-decoration:none}@media(max-width:768px){article{padding:32px 16px}h1{font-size:22px}p,li{font-size:15px}table{font-size:13px}th,td{padding:8px 10px}}
.author-box{background:linear-gradient(135deg,var(--dark),var(--blue));color:var(--white);padding:32px;border-radius:12px;margin-top:40px;line-height:1.8}
.author-box .name{font-size:18px;font-weight:700;color:var(--teal);margin-bottom:8px}
.author-box p{font-size:14px;opacity:.9;margin-bottom:0}
.author-box .contact{font-size:13px;opacity:.75;margin-top:12px}

h2{margin-top:44px;padding-left:12px;border-left:4px solid var(--teal)}
h3{margin-top:30px;color:var(--dark)}
h4{margin-top:22px}
ul,ol{padding-left:26px;margin:14px 0}
li{margin:6px 0}
table{display:block;overflow-x:auto;max-width:100%}
pre{background:var(--gray-l);border:1px solid var(--border);border-radius:6px;padding:14px 16px;overflow-x:auto;line-height:1.7;font-size:14px;margin:16px 0}
code{background:var(--gray-l);padding:1px 5px;border-radius:3px;font-size:14px}
.related-box{background:var(--gray-l);border:1px solid var(--border);border-radius:8px;padding:20px 24px;margin:34px 0 0}
.related-box h3{margin:0 0 10px;font-size:17px;color:var(--dark)}
.related-box ul{padding-left:22px;margin:0}
.related-box li{margin:5px 0;font-size:15px}
</style>
</head><body>
<nav><div class="nav-inner"><a href="../index.html" class="nav-brand"><img src="../images/logo.png" alt="泽雷特">THELEADER 泽雷特</a></div></nav>

<article>
<h1>液冷机柜里的"血"：冷却液怎么选？去离子水、乙二醇、氟化液、合成油一次讲透</h1>
<div class="meta">2026-10-21 · 河北泽雷特-老高 · 原创</div>

<div class="summary-box"><strong>导读：</strong>液体是液冷系统的血液，也是最容易被忽略的一环。本文从8个评价指标出发，把四类主流工质逐个拆开，给出材料兼容性对照表、水质管理红线、换液判定条件和成本账，最后落到三步选型决策树。</div>

<p>做机柜二十年，我发现一件挺有意思的事：客户来谈液冷，问得最多的是"单柜能带多少 kW""PUE 能降到多少""多少钱一台柜"。几乎没人问第二句——<strong>你打算往管子里灌什么？</strong></p>

<p>但真正跑起来之后，最先出问题的，往往就是这管子里的东西。</p>

<p>我见过一个北方项目，冷板式液冷，二次侧灌的是厂家配好的乙二醇水溶液。第一年跑得挺顺，第二年春天开始，CDU 的过滤器压差报警频繁，拆开一看，板式换热器通道里糊了一层黑绿色的黏泥。再往后，几台服务器的冷板流道堵了三分之一，GPU 温度一路飘红，降频。最后整条支路停机清洗，换了冷却液，损失的不只是几十万工质钱，是那批卡的算力档期。</p>

<p>还有个更刺激的。南方某机房，验收时为了省事，直接用自来水混了一点乙二醇充注。三个月后电导率飙到几百 μS/cm，铜管内壁点蚀，一台服务器冷板接口渗液，板卡报废。几十万一台的机器，就毁在一桶"差不多的水"上。</p>

<p>冷却液是液冷系统里唯一的"耗材型核心件"。它不显眼，不进 BOM 的大头，但它决定了你的冷板会不会堵、管路会不会烂、泵会不会卡、泄漏了会不会要人命。</p>

<p>这篇文章，我把液冷机柜用得到的工质，从头到尾拆一遍。不讲概念，讲参数、讲钱、讲坑。</p>

<hr>

<h2>一、先别急着选液体，先确定你用的是哪种液冷</h2>

<p>工质选择的第一原则：<strong>技术路线决定工质范围，不是反过来。</strong></p>

<p>液冷分两大类，接触方式完全不同，对液体的要求也完全不同。</p>

<p><strong>间接接触（冷板式，Indirect / Cold Plate）</strong><br>
液体从头到尾不碰电子元器件，只在金属冷板内部的流道里流动，通过冷板把芯片的热量带走。液体和芯片之间隔了一层铜或铝。</p>

<ul><li>液体不需要绝缘，导电也无所谓（当然漏出来还是有风险）</li><li>追求的是<strong>换热效率 + 低黏度 + 不腐蚀 + 不堵塞</strong></li><li>主流选择：去离子水、水 + 乙二醇/丙二醇配方液</li></ul>

<p><strong>直接接触（浸没式，Immersion）</strong><br>
服务器整块泡进液体里，液体直接贴着芯片、电容、PCB。</p>

<ul><li>液体<strong>必须绝缘</strong>，介电强度是硬指标</li><li>追求的是<strong>介电性能 + 化学惰性 + 不溶胀材料 + 闪点安全</strong></li><li>主流选择：氟化液（单相/两相）、合成油/矿物油、硅油类</li></ul>

<p><strong>喷淋式（Spray）</strong><br>
属于直接接触的一种，液体喷淋到发热元件表面。对液体的介电要求同样严格，但因为要雾化/喷射，对黏度和表面张力更敏感。</p>

<p>所以你会发现，很多文章把"冷却液"混在一起讲，其实是在讲两套完全不同的东西。冷板系统讨论导电率、缓蚀剂、微生物；浸没系统讨论介电强度、GWP、蒸发损失。<strong>别拿氟化液的思路去套冷板，也别拿水的思路去套浸没。</strong></p>

<p>我们泽雷特的<a href="https://www.zltdata.com/products/liquid-cooling-cabinet.html">液冷温控机柜</a>走的是冷板路线，单柜 25–40kW，支持到 30–100kW/柜的 GPU 高密度部署。这篇文章的后半段，我会更偏向冷板系统的工质——因为这是目前国内绝大多数智算中心、GPU 集群项目的实际选择，也是甲方踩坑最密集的地方。</p>

<hr>

<h2>二、判断一种冷却液好不好，看这 8 个指标</h2>

<p>别听销售讲故事，把参数表拿出来，对着这 8 项看。</p>

<table>
<tr><th>指标</th><th>为什么重要</th><th>冷板系统的关注点</th></tr>
<tr><td><strong>比热容</strong></td><td>单位质量液体能带走多少热。越大，同样流量带走的热越多，泵越小</td><td>水的比热容 4.18 kJ/(kg·K)，是所有常见液体里最高的，加乙二醇后会掉</td></tr>
<tr><td><strong>导热系数</strong></td><td>热量从冷板壁传进液体的能力</td><td>水 0.6 W/(m·K)，氟化液只有 0.06 左右，差 10 倍</td></tr>
<tr><td><strong>运动黏度</strong></td><td>决定流动阻力和泵功耗。黏度大，压降大，泵要更大</td><td>低温下黏度会飙升，北方冬季启动是个坎</td></tr>
<tr><td><strong>冰点 / 沸点</strong></td><td>决定防冻和防沸腾边界</td><td>去离子水 0℃ 结冰，室外干冷器管路必须防冻</td></tr>
<tr><td><strong>电导率 / 介电强度</strong></td><td>冷板看电导率（越低越不腐蚀），浸没看介电强度（越高越安全）</td><td>冷板系统通常要求 &lt; 5 μS/cm（DI 水系统）</td></tr>
<tr><td><strong>材料兼容性</strong></td><td>液体会不会腐蚀金属、溶胀橡胶</td><td>铜、铝、不锈钢、EPDM、NBR、PTFE 各有脾气</td></tr>
<tr><td><strong>毒性与环保</strong></td><td>运维人员安全、排放合规、PFAS 法规风险</td><td>乙二醇有毒，氟化液面临 PFAS 限制</td></tr>
<tr><td><strong>单价与损耗</strong></td><td>首次充注成本 + 年补充量</td><td>水近乎不要钱，氟化液几百元一公斤</td></tr>
</table>

<p>这 8 项里，甲方最容易忽略的是<strong>材料兼容性</strong>和<strong>黏度随温度的变化</strong>。前者决定你的系统能活几年，后者决定你冬天能不能开机。</p>

<hr>

<h2>三、四类主流工质，一个个拆</h2>

<h3>1. 去离子水（DI Water）：效率之王，也是最娇气的</h3>

<p><strong>它是谁</strong>：经过离子交换/反渗透处理，去掉了绝大部分钙镁离子、氯离子、金属离子的纯水。电导率可以做到 0.1 μS/cm 以下。</p>

<p><strong>优点，非常硬</strong>：</p>

<ul><li>比热容 4.18，是所有工质里最高的，没有之一</li><li>导热系数约 0.6 W/(m·K)，是氟化液的 10 倍</li><li>黏度低（25℃ 时约 0.89 mPa·s），泵功耗小，管径可以细</li><li>成本几乎可以忽略 —— 一吨纯水的处理成本就几十块钱</li></ul>

<p><strong>缺点，同样很硬</strong>：</p>

<ul><li><strong>导电</strong>。虽然初始电导率极低，但它一旦接触空气、金属、灰尘，电导率会快速上升。溶解了 CO₂ 会变酸，冲刷铜管会带出铜离子。<strong>纯水本身是"饥饿"的，它会主动从周围环境中溶解东西</strong>，这也是为什么纯水有腐蚀性。</li><li><strong>冰点 0℃</strong>。北方项目的室外管路、干冷器，冬天一旦停机或流量不足，结冰膨胀，直接胀裂管路和板换。这不是理论风险，是每年都在发生的真实事故。</li><li><strong>微生物</strong>。水是微生物的温床。25–35℃ 的液冷水温，正好是细菌最喜欢的区间。生物黏泥（biofilm）附着在冷板微通道壁上，换热效率断崖式下降。</li><li><strong>腐蚀</strong>。没有缓蚀剂保护的纯水，对碳钢、铜、铝都有侵蚀性。</li></ul>

<p><strong>结论</strong>：单纯的去离子水，在 2024 年之后已经很少作为最终工质直接使用了。它更多是作为<strong>配方液的基液</strong>，或者在对水質管理极其严格、且运行环境恒温恒湿的封闭系统里使用。如果你的供应商说"我们灌纯水"，你得追问一句：有没有加缓蚀剂？电导率怎么控制？多久检测一次？</p>

<h3>2. 水 + 乙二醇/丙二醇配方液：冷板系统的绝对主力</h3>

<p>这是目前冷板式液冷最主流的方案，也是国内绝大多数智算中心在用的东西。</p>

<p><strong>它是谁</strong>：去离子水为基液，加入 20%–40% 的乙二醇（EG）或丙二醇（PG），再配一套缓蚀剂包（OAT 有机酸技术、唑类铜缓蚀剂、pH 缓冲剂、杀菌剂）。</p>

<p><strong>乙二醇 vs 丙二醇，怎么选</strong>：</p>

<table>
<tr><th>对比项</th><th>乙二醇（EG）</th><th>丙二醇（PG）</th></tr>
<tr><td>防冻效果</td><td>更好，同样浓度冰点更低</td><td>略差，需要更高浓度</td></tr>
<tr><td>比热容影响</td><td>下降明显</td><td>下降相近</td></tr>
<tr><td>黏度</td><td>低温黏度上升明显</td><td>同样上升，且整体黏度高于 EG</td></tr>
<tr><td>毒性</td><td><strong>有毒</strong>，对人和动物有明确毒性，泄漏需特殊处置</td><td><strong>低毒</strong>，食品级可用，可用于食品/医药相关场景</td></tr>
<tr><td>环保处置</td><td>危险废物级别高</td><td>相对友好</td></tr>
<tr><td>价格</td><td>便宜</td><td>约贵 30%–50%</td></tr>
</table>

<p>在数据中心这种有人长期值守、且有明确环保要求的场景，我更倾向推荐<strong>丙二醇</strong>。贵出来的那点钱，跟泄漏一次的处理成本、环评压力比起来，不值一提。</p>

<p><strong>浓度怎么定</strong>：这是个权衡题。</p>

<p>25% 丙二醇溶液，冰点大约 -10℃；40% 丙二醇，冰点约 -20℃。但浓度越高：</p>

<ul><li>比热容下降（40% 丙二醇溶液的比热容比纯水低约 15%–20%）</li><li>黏度上升（40% 时黏度可能是纯水的 3–4 倍）</li><li>换热系数下降，泵功耗上升</li></ul>

<p>所以<strong>不要盲目加浓度</strong>。石家庄、北京这类华北地区，室外干冷器管路如果冬季不停机、且有防冻措施（电伴热 + 流量保证），25% 就够了；如果是张家口、内蒙这类极寒地区，或者有长时间停机风险，才考虑 35%–40%。</p>

<p>我见过甲方招标文件直接写"乙二醇浓度不低于 40%"，理由是"别人都这么写"。结果是夏天泵功耗白白发高，换热能力白白损失 15%。<strong>浓度要按项目所在地的最低环境温度算，不是拍脑袋。</strong></p>

<p><strong>缓蚀剂是关键中的关键</strong>：</p>

<ul><li>铜及铜合金缓蚀：苯并三唑（BTA）、甲基苯并三唑（TTA）</li><li>铝缓蚀：硅酸盐、钼酸盐</li><li>黑色金属（碳钢）缓蚀：有机酸（OAT）、亚硝酸盐（部分配方仍在使用）、钼酸盐</li><li>pH 缓冲体系：维持 pH 在 8.0–10.5 之间</li></ul>

<p><strong>这里有个大坑</strong>：不同厂家的配方液<strong>不能混用</strong>。A 厂的 OAT 配方和 B 厂的亚硝酸盐配方混在一起，可能生成凝胶状沉淀，直接堵死冷板微通道。补液时要么同品牌同型号，要么整系统换液清洗。<strong>这一条要写进运维手册和操作规程。</strong></p>

<h3>3. 氟化液：浸没式的王者，也是钱包和环保的考验</h3>

<p><strong>它是谁</strong>：氟碳化合物，典型代表是 3M Novec 系列（如 Novec 649、7100）、3M Fluorinert（FC-72 等）、Solvay Galden 系列。</p>

<p><strong>优点</strong>：</p>

<ul><li><strong>完全绝缘</strong>，介电强度高，可以直接泡主板</li><li>化学惰性，不腐蚀金属，与绝大多数塑料、橡胶兼容</li><li>单相浸没（如 Novec 649，沸点 49℃）和两相浸没（如 FC-72，沸点 56℃，靠相变潜热带热）都能做</li><li>不可燃，安全性好</li><li>两相浸没的换热效率极高，芯片表面温度均匀性极好</li></ul>

<p><strong>缺点，每一个都很疼</strong>：</p>

<ul><li><strong>贵</strong>。单价通常在几百元每公斤，一个浸没槽首次充注，几十万到上百万是常态。而且氟化液密度大（约 1.6 kg/L），按体积算更吓人。</li><li><strong>蒸发损失</strong>。两相系统尤其明显，需要有冷凝回收设计。单相系统也有年损耗，一般按年补充 5%–15% 做预算。</li><li><strong>换热能力其实一般</strong>。氟化液的比热容只有水的 1/4 左右，导热系数只有水的 1/10。它靠的是"直接接触 + 相变"来弥补，一旦流速设计不好，局部过热比水冷更麻烦。</li><li><strong>PFAS 环保风险</strong>。这是近两年最大的变量。3M 已宣布退出 PFAS 生产，全球对全氟/多氟烷基物质的法规持续收紧。你现在选的氟化液，三五年后还能不能买到、处置成本会不会暴涨，是必须评估的长期风险。</li><li><strong>GWP 高</strong>。部分氟化液的全球变暖潜能值是 CO₂ 的几百倍，排放受管制。</li></ul>

<p><strong>结论</strong>：氟化液适合<strong>极致密度、极致静音、对单机柜功率要求极高</strong>的场景，比如矿机、部分超算、少数 AI 训练集群。国内目前新建的通用智算中心，主流还是冷板，原因就是这个账算不过来 —— 除非你的电价极贵、空间极紧张、且能拿到长期稳定的工质供应。</p>

<h3>4. 合成油 / 矿物油：便宜的浸没方案，麻烦也不少</h3>

<p><strong>它是谁</strong>：白油、合成烃油（PAO）、酯类油、硅油。单相浸没为主。</p>

<p><strong>优点</strong>：</p>

<ul><li>单价远低于氟化液，通常几十元每公斤</li><li>绝缘性能满足要求</li><li>不易挥发，跑冒滴漏损失小</li><li>材料兼容性相对可控（但要注意橡胶溶胀）</li></ul>

<p><strong>缺点</strong>：</p>

<ul><li><strong>黏度高</strong>，是水的几十倍。泵功耗大，流速慢，换热能力受限。密度高的机柜不好做。</li><li><strong>残留</strong>。服务器捞出来维护，一身油，清洗极其麻烦，基本等于"泡过就别想干净地修"。</li><li><strong>闪点</strong>。多数矿物油有闪点，虽比柴油高很多，但在消防设计上仍要按可燃液体对待，消防审批是个坎。</li><li><strong>氧化</strong>。长期高温运行会氧化变质、产生油泥和酸值上升，需要定期检测酸值和黏度。</li><li><strong>灰尘吸附</strong>。油表面容易粘灰，机房洁净度要求高。</li></ul>

<p><strong>结论</strong>：油类浸没在国内的接受度一直不高，主要在部分矿场和边缘场景。如果你是甲方，看到"油浸没"方案报价便宜，先问清楚三点：闪点多少、消防怎么过审、服务器怎么维护。</p>

<hr>

<h2>四、材料兼容性：一张表讲清谁能碰谁</h2>

<p>冷却液选型最大的隐蔽风险，是它和系统里的金属、非金属"打架"。我做过太多因为一个 O 型圈选错导致整柜渗液的案例。</p>

<p>下面这张表，是冷板系统（水基工质）常见材料的兼容性速查：</p>

<table>
<tr><th>材料</th><th>与水基冷却液的兼容性</th><th>说明</th></tr>
<tr><td><strong>紫铜 / 黄铜</strong></td><td>良好（需铜缓蚀剂）</td><td>冷板、换热器的主流材质。必须有 BTA/TTA 类缓蚀剂，否则会出铜离子</td></tr>
<tr><td><strong>铝及铝合金</strong></td><td>需谨慎</td><td>冷板常用，但要控制 pH &lt; 9，需硅酸盐/钼酸盐缓蚀。铝铜混用会产生电偶腐蚀</td></tr>
<tr><td><strong>316L 不锈钢</strong></td><td>优秀</td><td>管路、Manifold、板换的首选材质</td></tr>
<tr><td><strong>304 不锈钢</strong></td><td>良好，但注意氯离子</td><td>氯离子超标的环境中会应力腐蚀开裂，Cl⁻ 要控制在 25 ppm 以下</td></tr>
<tr><td><strong>碳钢</strong></td><td>一般，需强缓蚀</td><td>尽量不用在二次侧。一次侧管道常见，必须有缓蚀和钝化</td></tr>
<tr><td><strong>镀锌件</strong></td><td><strong>禁止</strong></td><td>锌在水基系统中极易被腐蚀，产生白色粉末堵塞通道</td></tr>
<tr><td><strong>EPDM 橡胶</strong></td><td>良好</td><td>密封圈常用材质</td></tr>
<tr><td><strong>NBR（丁腈橡胶）</strong></td><td>良好</td><td>注意高温下老化</td></tr>
<tr><td><strong>氟橡胶（FKM/Viton）</strong></td><td>优秀</td><td>高温部位首选，价格高</td></tr>
<tr><td><strong>PTFE（聚四氟乙烯）</strong></td><td>优秀</td><td>密封带、垫片</td></tr>
<tr><td><strong>PVC / CPVC</strong></td><td>视温度而定</td><td>高温段慎用</td></tr>
<tr><td><strong>尼龙（PA）</strong></td><td>注意水解</td><td>长期高温水环境中会水解变脆</td></tr>
</table>

<p><strong>最典型的三个坑</strong>：</p>

<ol><li><strong>铜铝混用</strong>。冷板是铝的，Manifold 是铜的，或者反过来。两种金属在导电液体中形成原电池，铝作为阳极被牺牲。解决方案：统一材质，或者加牺牲阳极/加大缓蚀剂剂量，或者用不锈钢过渡。</li><li><strong>用了镀锌件</strong>。某项目的柜内支架用了镀锌螺栓，半年后螺栓锈蚀，锈渣冲进冷板。</li><li><strong>焊料残留</strong>。不锈钢管路焊接后如果不做酸洗钝化，焊渣和氧化层会持续脱落，成为堵塞冷板的颗粒源。</li></ol>

<hr>

<h2>五、水质管理：这几个指标，不盯就是在赌运气</h2>

<p>冷板系统的冷却液，不是"灌进去就完事"。它是一份需要定期体检的液体。</p>

<p>下面这些指标，是我给客户做运维方案时必写的检测项，按重要程度排：</p>

<p><strong>1. 电导率（Conductivity）</strong></p>

<ul><li>目标值：一般控制在 <strong>&lt; 5 μS/cm</strong>（去离子水系统），配方液系统可以放宽到 &lt; 50–100 μS/cm，但要和初始值对比</li><li>为什么：电导率飙升 = 离子含量上升 = 腐蚀在发生，或者补错了水</li><li>频率：在线监测（CDU 自带）+ 每季度人工复核</li></ul>

<p><strong>2. pH 值</strong></p>

<ul><li>目标值：<strong>8.0 – 10.5</strong>（水基配方液）</li><li>为什么：pH 低于 7.5 说明缓蚀剂体系在失效、或者乙二醇降解产酸，金属开始被侵蚀；pH 过高会加速铝腐蚀</li><li>频率：每季度</li></ul>

<p><strong>3. 氯离子（Cl⁻）</strong></p>

<ul><li>目标值：<strong>&lt; 25 ppm</strong>（304 系统），316L 系统可放宽但也要控制</li><li>为什么：氯离子是不锈钢应力腐蚀开裂的头号元凶。自来水、地下水里都有</li><li>频率：每半年</li></ul>

<p><strong>4. 乙二醇/丙二醇浓度</strong></p>

<ul><li>怎么测：折光仪或冰点仪，看实际冰点是否满足当地最低温度要求</li><li>为什么：运行中水分会蒸发/补充失衡，浓度会漂移。浓度低了不防冻，高了换热差</li><li>频率：每半年，冬夏各一次</li></ul>

<p><strong>5. 微生物（异养菌总数）</strong></p>

<ul><li>目标值：一般控制在 <strong>&lt; 10³ CFU/mL</strong></li><li>为什么：生物黏泥是冷板微通道的头号杀手。它一旦形成，靠循环冲洗很难彻底清除</li><li>频率：每半年，发现异常立即加杀菌剂</li></ul>

<p><strong>6. 金属离子（Cu、Fe、Al）</strong></p>

<ul><li>为什么：铜离子升高 = 铜部件在腐蚀；铁离子升高 = 碳钢在腐蚀；铝离子升高 = 铝冷板有问题</li><li>这是<strong>预警性指标</strong>，比电导率更能定位问题源头</li><li>频率：每半年</li></ul>

<p><strong>7. 浊度与悬浮物</strong></p>

<ul><li>目标值：越低越好，出现可见浑浊就是事故前兆</li><li>频率：每季度</li></ul>

<p><strong>8. 缓蚀剂残余浓度</strong></p>

<ul><li>需要专业实验室检测，一般一年一次</li><li>缓蚀剂被消耗完，系统就等于裸奔</li></ul>

<p><strong>我给客户的建议是</strong>：建一张"冷却液体检表"，每次检测留档。这张表在你和供应商扯皮的时候，是最硬的证据。某次冷却液出问题，到底是你运维不到位，还是人家配方有缺陷，看这张表基本能定责。</p>

<hr>

<h2>六、什么时候必须换液？</h2>

<p>换冷却液不是小事。一个中等规模的液冷系统，换一次液的成本包括：工质费、人工、系统清洗、停机时间。所以换液要有明确判据。</p>

<p><strong>必须换的四种情况</strong>：</p>

<ol><li><strong>pH 持续低于 7.5，加碱调整无效</strong> —— 缓蚀体系已经崩溃</li><li><strong>乙二醇降解产物超标</strong>（乙二醇会氧化成乙醇酸、草酸，酸性物质累积）—— 这时液体已经变"腐蚀液"</li><li><strong>微生物爆发且杀菌处理无效</strong> —— 黏泥已经形成生物膜，杀菌剂进不去</li><li><strong>金属离子持续超标</strong> —— 系统内部有持续的活性腐蚀</li></ol>

<p><strong>常规换液周期</strong>：</p>

<ul><li>优质配方液 + 规范运维：<strong>3–5 年</strong></li><li>运维一般、水质波动大：<strong>2–3 年</strong></li><li>用自来水或管理混乱的：<strong>1 年甚至更短</strong></li></ul>

<p><strong>换液不是"放掉重灌"那么简单</strong>，完整流程是：<br>
排空 → 清水冲洗 → 化学清洗（除垢、除生物膜）→ 再次冲洗至中性 → 钝化处理（不锈钢系统）→ 干燥/吹扫 → 真空注液 → 排气 → 循环检测达标 → 投入运行</p>

<p><strong>这里有个细节</strong>：真空注液。冷板内部流道结构复杂，如果直接重力灌，会残留大量气泡，形成"气堵"，局部无流量、局部过热，而 CDU 的流量表显示却是正常的。<strong>必须用真空注液设备，或者至少做充分的循环排气</strong>。这一点在验收时一定要盯。</p>

<hr>

<h2>七、算笔账：一个 100kW 液冷柜，工质要花多少钱</h2>

<p>很多甲方只算了机柜和 CDU 的钱，没算液体的钱。我给你算一下（2026 年市场参考价，因地区和品牌有浮动）：</p>

<p><strong>场景：10 个机柜，单柜 30kW，总 300kW 冷板系统</strong></p>

<table>
<tr><th>项目</th><th>水 + 丙二醇配方液</th><th>氟化液（单相浸没参考）</th></tr>
<tr><td>工质单价</td><td>约 30–60 元/L</td><td>约 300–600 元/kg</td></tr>
<tr><td>系统总充注量</td><td>约 600–1000 L</td><td>约 2500–3500 kg</td></tr>
<tr><td>首次充注费用</td><td><strong>约 3–6 万元</strong></td><td><strong>约 100–200 万元</strong></td></tr>
<tr><td>年补充量</td><td>3%–8%</td><td>5%–15%</td></tr>
<tr><td>年补充费用</td><td>约 0.2–0.5 万元</td><td>约 10–30 万元</td></tr>
<tr><td>检测费用（年）</td><td>约 0.5–1 万元</td><td>约 0.5–1 万元</td></tr>
<tr><td>换液周期</td><td>3–5 年</td><td>5–8 年（但需持续补充）</td></tr>
<tr><td><strong>5 年总持有成本（估）</strong></td><td><strong>约 8–12 万元</strong></td><td><strong>约 150–350 万元</strong></td></tr>
</table>

<p>这就是冷板在国内成为主流的原因。同样 300kW，光工质这一项，差价就能到 100 万以上，够买好几台机柜了。</p>

<p>而且这张表还没算：浸没式需要专门的槽体、吊装设备、洗件流程，运维工时也更高。</p>

<p><strong>但也别只看便宜</strong>。如果你的场景是：</p>

<ul><li>单机柜功率超过 60–80kW</li><li>机房空间极度紧张</li><li>电费极贵（比如超过 1 元/度）</li><li>有长期稳定的工质供应渠道</li></ul>

<p>那浸没式的总账反而是划算的。<strong>做选型，算的是总账，不是单价。</strong> 这一点我在《数据中心真正的成本：不看完整张总账，每一分钱都是糊涂账》里讲过，液冷同样适用。</p>

<hr>

<h2>八、选型决策树：三步定工质</h2>

<p>我给客户做方案，走这三步：</p>

<p><strong>第一步：定路线</strong></p>

<ul><li>单柜 &lt; 40kW，通用服务器为主、GPU 为辅 → 冷板</li><li>单柜 40–80kW，GPU 密集 → 冷板（主流）+ 强化风冷补充</li><li>单柜 &gt; 80kW，或极致密度、极致静音需求 → 考虑浸没</li></ul>

<p><strong>第二步：定基液</strong>（冷板路线）</p>

<ul><li>全年不停机、室内恒温、有严格水质管理 → 可考虑纯水 + 缓蚀剂</li><li>北方地区、有室外管路/干冷器 → 必须加防冻剂（丙二醇优先）</li><li>环保要求高、有人值守 → 丙二醇</li><li>成本敏感、无人值守、有专业处置流程 → 乙二醇</li></ul>

<p><strong>第三步：定浓度</strong><br>
按项目所在地历史最低气温 + 5℃ 余量反推浓度，不要照抄别人的参数。</p>

<hr>

<h2>九、8 条避坑清单（打印贴墙上）</h2>

<ol><li><strong>别用自来水、地下水、纯净水直接充注</strong>。必须有水处理工艺，且检测达标。</li><li><strong>不同品牌的配方液绝不混用</strong>。混用前必须做相容性试验，否则凝胶堵板。</li><li><strong>补液要用同型号同浓度</strong>，不是"加点水就行"。加水会稀释浓度，破坏防冻和缓蚀平衡。</li><li><strong>换季必查浓度</strong>。特别是入冬前，冰点检测一次。</li><li><strong>铜铝不能混</strong>，镀锌件不能用。这是材料红线。</li><li><strong>电导率在线监测不能省</strong>。它是腐蚀的第一信号灯，一个传感器几百块，省了就是赌。</li><li><strong>过滤器的压差要纳入巡检</strong>。压差上升 = 堵塞前兆，别等报警再处理。</li><li><strong>工质的 MSDS（安全数据表）和处置方案要存档</strong>。泄漏时怎么收集、怎么处置、要不要报环保，出事再想就来不及。</li></ol>

<hr>

<h2>十、写在最后：液体是系统的一部分，不是耗材</h2>

<p>我做机柜这么多年，越来越觉得液冷这件事，核心竞争力不在"能不能做出来"，而在<strong>能不能稳定跑五年</strong>。</p>

<p>一台液冷柜出厂，参数再漂亮，如果里面的液体两年就堵、三年就烂，那它就是个摆设。反过来，一套工质选型合理、水质管理到位的系统，哪怕初始参数中庸一点，五年下来电费和故障率的差距，会远远超过当初省下的那点采购差价。</p>

<p>我们做<a href="https://www.zltdata.com/products/liquid-cooling-cabinet.html">液冷温控机柜</a>，除了柜体和冷板，也会跟客户把二次侧的工质方案、水质管理要求、检测周期一并讲清楚——因为这是同一件事。</p>

<p>如果你正在做液冷选型，需要人帮你把一遍工质方案和水质管理条款，可以直接联系我。二十年的经验，踩过的坑比走过的路多，能帮你少交点学费。</p>

<hr>

<div class="related-box"><h3>相关阅读</h3>

<ul><li><a href="https://www.zltdata.com/blog/what-is-cdu-in-liquid-cooling.html">液冷机柜里的 CDU 是什么？没有它，液冷就是一堆管子</a></li><li><a href="https://www.zltdata.com/blog/100kw-liquid-cooling-selection-guide.html">单柜 100kW 怎么散热？液冷机柜的选型避坑指南</a></li><li><a href="https://www.zltdata.com/blog/gpu-liquid-cooling-principle.html">服务器 GPU 液冷散热原理：从风冷到液冷的终极方案</a></li><li><a href="https://www.zltdata.com/blog/air-cooling-vs-liquid-cooling-comparison.html">风冷 vs 液冷机柜对比：2026 年数据中心散热方案选型指南</a></li><li><a href="https://www.zltdata.com/blog/datacenter-tco-lifecycle-cost.html">数据中心真正的成本：不看完整张总账，每一分钱都是糊涂账</a></li></ul></div>

<div class="related-box"><h3>相关产品</h3>

<ul><li><a href="https://www.zltdata.com/products/liquid-cooling-cabinet.html">液冷温控机柜</a> —— 冷板液冷，25–40kW/柜，PUE 低至 1.1</li><li><a href="https://www.zltdata.com/products/server-cabinet.html">标准服务器机柜</a> —— 承重 800–1500kg，IP54 防护</li><li><a href="https://www.zltdata.com/products/power-dist-cabinet.html">数据中心配电柜（列头柜）</a> —— 电力品质监测、谐波分析</li><li><a href="https://www.zltdata.com/products/pdu.html">PDU 机柜电源分配单元</a> —— 机柜末端配电</li><li><a href="https://www.zltdata.com/products/dcim.html">机房动环监控系统 DCIM</a> —— 温度、漏液、电力全参数监测</li><li><a href="https://www.zltdata.com/products/precision-ac.html">精密空调</a> —— 液冷系统的风冷补充与备份</li></ul></div>

<blockquote>作者：高林，河北泽雷特电子科技创始人，数据中心基础设施行业从业 20 年。<br>
联系：18603311919 | www.zltdata.com</blockquote>

<div class="cta-box">
<p style="font-size:16px;margin-bottom:10px"><strong>🤝 拿不准你的机房适不适合上液冷？</strong></p>
<p style="font-size:14px;opacity:.9;margin-bottom:0">私信我或直接打电话，<strong>免费上门做热密度评估</strong>，帮你判断液冷是否适合你的场景，以及用什么方案最划算——不管最后要不要做，评估本身不花钱。</p>
<p style="font-size:13px;opacity:.75;margin-top:10px">📞 18603311919 | 📧 gl@zltdata.com | 🌐 <a href="https://www.zltdata.com" style="color:#27C3C4">www.zltdata.com</a></p>
</div>

<div class="author-box">
  <div class="name">河北泽雷特-老高</div>
  <p>做机柜20年了。自有工厂在河北，服务器机柜、智能一体柜、微模块数据中心，厂家直发，没有中间商。同时也做数据中心产品销售+机房运维，河北上千家企业的选择。机房有散热、扩容、运维方面的困惑？私信我，免费上门帮你看。</p>
  <div class="contact">📞 18603311919 | 📧 gl@zltdata.com | 🌐 www.zltdata.com | 📖 zltdata.com/blog/</div>
</div>
</article>

<footer>
© 2026 河北泽雷特电子科技有限公司 | <a href="https://beian.miit.gov.cn/">冀ICP备18036691号-4</a> | 本站文章可自由引用，请保留出处和作者信息
</footer>

</body>
</html>
