<!DOCTYPE html>
<html lang="zh-CN">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<link rel="icon" type="image/x-icon" href="/favicon.ico">
<link rel="icon" type="image/png" sizes="192x192" href="/favicon-192x192.png">
<link rel="icon" type="image/png" sizes="512x512" href="/favicon-512x512.png">
<link rel="apple-touch-icon" sizes="180x180" href="/apple-touch-icon.png">
<title>液冷机柜接口标准与责任界面：UQD、Manifold、ASHRAE 水温等级与招标条款 | 泽雷特 THELEADER</title>
<meta name="description" content="液冷落地的接口与责任问题：UQD快接头互换性真相、Manifold标准化现状、ASHRAE W17-W45水温等级与节能关系、OCP/ODCC/国标进展、机柜厂/CDU厂/服务器厂/集成商四方责任界面、8条可直接复制的招标条款。">
<meta name="keywords" content="UQD快接头,Manifold,ASHRAE水温等级,液冷标准,OCP,ODCC,液冷责任界面,液冷招标参数,液冷机柜">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<link rel="canonical" href="https://www.zltdata.com/blog/liquid-cooling-interface-standards.html">
<meta property="og:title" content="液冷机柜的接口标准与责任界面：UQD、Manifold、ASHRAE 水温等级，以及招标条款怎么写">
<meta property="og:description" content="液冷落地的接口与责任问题：UQD快接头互换性真相、Manifold标准化现状、ASHRAE W17-W45水温等级与节能关系、OCP/ODCC/国标进展、机柜厂/CDU厂/服务器厂/集成商四方责任界面、8条可直接复制的招">
<meta property="og:type" content="article">
<meta property="og:url" content="https://www.zltdata.com/blog/liquid-cooling-interface-standards.html">
<meta property="og:image" content="https://www.zltdata.com/images/og-image.jpg">
<meta property="og:site_name" content="泽雷特 THELEADER">
<meta property="article:published_time" content="2026-10-21">
<meta property="article:author" content="高林">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:image" content="https://www.zltdata.com/images/og-image.jpg">
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "Article", "headline": "液冷机柜的接口标准与责任界面：UQD、Manifold、ASHRAE 水温等级，以及招标条款怎么写", "description": "液冷落地的接口与责任问题：UQD快接头互换性真相、Manifold标准化现状、ASHRAE W17-W45水温等级与节能关系、OCP/ODCC/国标进展、机柜厂/CDU厂/服务器厂/集成商四方责任界面、8条可直接复制的招标条款。", "author": {"@type": "Person", "@id": "https://www.zltdata.com/about/gao-lin.html#person", "name": "高林", "url": "https://www.zhihu.com/people/gao-lin-95-79-41"}, "publisher": {"@id": "https://www.zltdata.com/#organization"}, "datePublished": "2026-10-21", "dateModified": "2026-10-21", "mainEntityOfPage": "https://www.zltdata.com/blog/liquid-cooling-interface-standards.html", "image": "https://www.zltdata.com/images/og-image.jpg", "inLanguage": "zh-CN", "about": ["UQD", "Manifold", "ASHRAE", "液冷标准", "责任界面", "招标参数"], "wordCount": 5169}</script>
<script type="application/ld+json">
{"@context": "https://schema.org", "@type": "BreadcrumbList", "itemListElement": [{"@type": "ListItem", "position": 1, "name": "首页", "item": "https://www.zltdata.com/"}, {"@type": "ListItem", "position": 2, "name": "博客", "item": "https://www.zltdata.com/blog/"}, {"@type": "ListItem", "position": 3, "name": "液冷机柜的接口标准与责任界面：UQD、Manifold、AS"}]}</script>
<style>:root{--teal:#27C3C4;--dark:#142824;--blue:#0d47a1;--white:#fff;--gray:#8A9A96;--gray-l:#F5F7F7;--border:#E2E7EA;--text:#333}*,*::before,*::after{box-sizing:border-box;margin:0;padding:0}body{font-family:"PingFang SC","Microsoft YaHei","Segoe UI",-apple-system,sans-serif;color:var(--text);line-height:2;background:var(--white)}nav{position:sticky;top:0;z-index:1000;background:rgba(255,255,255,.97);backdrop-filter:blur(12px);border-bottom:1px solid var(--border)}.nav-inner{max-width:1260px;margin:0 auto;display:flex;align-items:center;justify-content:space-between;padding:14px 24px}.nav-brand{display:flex;align-items:center;gap:10px;font-size:18px;font-weight:700;color:var(--dark);text-decoration:none}.nav-brand img{height:36px}article{max-width:780px;margin:0 auto;padding:48px 24px 80px}h1{font-size:clamp(24px,4vw,36px);font-weight:900;color:var(--dark);margin-bottom:16px;line-height:1.4}.meta{font-size:13px;color:var(--gray);margin-bottom:32px;padding-bottom:24px;border-bottom:1px solid var(--border)}.meta a{color:var(--blue);text-decoration:none}.summary-box{background:var(--gray-l);padding:20px 28px;border-radius:10px;margin-bottom:32px;font-size:16px;border-left:4px solid var(--teal)}h2{font-size:22px;font-weight:700;color:var(--dark);margin:40px 0 16px;padding-bottom:8px;border-bottom:2px solid var(--teal)}h3{font-size:18px;font-weight:700;color:var(--dark);margin:28px 0 12px}h4{font-size:16px;font-weight:700;color:var(--dark);margin:22px 0 10px}p{margin:0 0 18px;font-size:16px}blockquote{background:var(--gray-l);padding:16px 24px;border-radius:8px;margin:24px 0;border-left:4px solid var(--teal);font-size:15px;color:#555}blockquote strong{color:var(--dark)}strong{color:var(--dark)}ul,ol{margin:0 0 18px 24px}li{font-size:16px;margin-bottom:6px}table{width:100%;border-collapse:collapse;margin:20px 0;font-size:15px}th,td{border:1px solid var(--border);padding:10px 14px;text-align:left}th{background:var(--gray-l);font-weight:700;color:var(--dark)}.cta-box{background:linear-gradient(135deg,var(--blue),var(--dark));color:var(--white);padding:28px 32px;border-radius:14px;margin:40px 0;text-align:center}.cta-box a{color:var(--teal);font-weight:700;text-decoration:none}footer{background:var(--dark);color:rgba(255,255,255,.55);text-align:center;padding:32px 24px;font-size:13px;line-height:2}footer a{color:var(--teal);text-decoration:none}@media(max-width:768px){article{padding:32px 16px}h1{font-size:22px}p,li{font-size:15px}table{font-size:13px}th,td{padding:8px 10px}}
.author-box{background:linear-gradient(135deg,var(--dark),var(--blue));color:var(--white);padding:32px;border-radius:12px;margin-top:40px;line-height:1.8}
.author-box .name{font-size:18px;font-weight:700;color:var(--teal);margin-bottom:8px}
.author-box p{font-size:14px;opacity:.9;margin-bottom:0}
.author-box .contact{font-size:13px;opacity:.75;margin-top:12px}

h2{margin-top:44px;padding-left:12px;border-left:4px solid var(--teal)}
h3{margin-top:30px;color:var(--dark)}
h4{margin-top:22px}
ul,ol{padding-left:26px;margin:14px 0}
li{margin:6px 0}
table{display:block;overflow-x:auto;max-width:100%}
pre{background:var(--gray-l);border:1px solid var(--border);border-radius:6px;padding:14px 16px;overflow-x:auto;line-height:1.7;font-size:14px;margin:16px 0}
code{background:var(--gray-l);padding:1px 5px;border-radius:3px;font-size:14px}
.related-box{background:var(--gray-l);border:1px solid var(--border);border-radius:8px;padding:20px 24px;margin:34px 0 0}
.related-box h3{margin:0 0 10px;font-size:17px;color:var(--dark)}
.related-box ul{padding-left:22px;margin:0}
.related-box li{margin:5px 0;font-size:15px}
</style>
</head><body>
<nav><div class="nav-inner"><a href="../index.html" class="nav-brand"><img src="../images/logo.png" alt="泽雷特">THELEADER 泽雷特</a></div></nav>

<article>
<h1>液冷机柜的接口标准与责任界面：UQD、Manifold、ASHRAE 水温等级，以及招标条款怎么写</h1>
<div class="meta">2026-10-21 · 河北泽雷特-老高 · 原创</div>

<div class="summary-box"><strong>导读：</strong>液冷最难的不是技术，是接口和责任。快接头能不能互换、Manifold 有没有标准、水温等级怎么决定 PUE、出事了算谁的——这篇把标准现状讲清楚，并给出 8 条可以直接抄进招标文件的条款。</div>

<p>去年参加一个智算中心项目的投标答疑会，现场有个场景我印象特别深。</p>

<p>甲方的技术负责人问了三个厂商同一个问题："如果明年我要换服务器品牌，你们的液冷柜能直接用吗？"</p>

<p>三家回答分别是：</p>

<ul><li>A 厂："我们的快接头是通用规格，可以。"</li><li>B 厂："需要和服务器厂商确认接口。"（等于没回答）</li><li>C 厂："我们用的是自主专利快接头，性能更好，但要配套我们的服务器。"</li></ul>

<p>翻译一下：A 大概率是真通用，B 不确定，C 是<strong>锁定</strong>。</p>

<p>最后这个项目怎么定的我不知道，但这件事说明一个问题：<strong>液冷行业现在最大的风险之一，不是技术不成熟，是接口不统一带来的"绑定风险"。</strong></p>

<p>你今年买了一套液冷系统，明年想换服务器、想扩柜、想换 CDU 供应商，结果发现接口对不上——整套系统要么继续被原厂锁着报价，要么推倒重来。这个代价，比液冷设备本身的差价大得多。</p>

<p>这篇就讲清楚三件事：</p>

<ol><li>液冷系统的接口到底有哪些，各自由谁在定标准</li><li>水温等级 ASHRAE W17–W45 到底在说什么，为什么它直接决定你的 PUE</li><li>责任界面怎么划，招标参数怎么写才能不被坑</li></ol>

<hr>

<h2>一、先把"接口"这件事画清楚</h2>

<p>液冷系统从芯片到室外冷源，中间有六道界面。每一道都可能有标准在管，也可能没有。</p>

<table>
<tr><th>层级</th><th>界面</th><th>通常的负责方</th><th>标准化程度</th></tr>
<tr><td>L1</td><td>芯片 → 冷板（TIM 界面材料、冷板贴合）</td><td>服务器厂商</td><td>低（厂商自定）</td></tr>
<tr><td>L2</td><td>冷板 → 支管 → 快接头公头</td><td>服务器厂商</td><td>中（部分跟随服务器标准）</td></tr>
<tr><td><strong>L3</strong></td><td><strong>快接头公头 ↔ 母头</strong></td><td><strong>服务器厂 ↔ 机柜/集成方</strong></td><td><strong>较高（UQD 规范在推）</strong></td></tr>
<tr><td>L4</td><td>快接头母头 → Manifold → 柜内主管</td><td>机柜厂/集成方</td><td><strong>较低（各家自定）</strong></td></tr>
<tr><td>L5</td><td>柜内主管 → 机柜对外接口 → CDU</td><td>机柜厂 ↔ 机房机电</td><td>低（按项目定）</td></tr>
<tr><td>L6</td><td>CDU ↔ 一次侧冷源</td><td>CDU 厂 ↔ 机电总包</td><td>中（法兰、水温有惯例）</td></tr>
<tr><td>L7</td><td>监控接口（Modbus/BACnet/SNMP）</td><td>全系统</td><td>中（通信协议通用）</td></tr>
</table>

<p><strong>看明白这张表，你就知道该盯哪里了。</strong></p>

<p>L3（快接头）是目前标准化推进最快的一层，因为有 OCP 在推。L4（Manifold）是最混乱的一层，因为每家机柜厂的设计思路不同。L1 和 L2 基本是服务器厂商的"自留地"，甲方很难干预——但你要知道，<strong>这意味着服务器厂商实际上决定了你下游的很多东西</strong>。</p>

<hr>

<h2>二、快接头：UQD 是什么，为什么它值得你单独写进招标文件</h2>

<h3>背景：从"各自为战"到"统一规范"</h3>

<p>液冷发展早期，每家服务器厂商都有自己的快接头设计。想换服务器？接头对不上，柜内管路全要改。想换机柜厂？同样的问题。</p>

<p>这种情况在数据中心行业是很危险的——它把"设备采购"变成了"生态绑定"。甲方失去了议价权。</p>

<p><strong>OCP（Open Compute Project，开放计算项目）</strong> 牵头推动了 <strong>UQD（Universal Quick Disconnect，通用快速断开接头）规范</strong>。核心目标是：让不同厂商的服务器和机柜，在快接头这一层实现互换。</p>

<h3>UQD 规范管什么</h3>

<p>简单说，它规定了快接头的<strong>机械接口尺寸、密封形式、性能要求</strong>，让 A 厂的母头和 B 厂的公头能正常对接并满足性能。</p>

<p>主要参与和提供合规产品的厂商包括（不完全列举）：Staubli、Danfoss、CPC（Colder Products Company）、Parker、CEJN、nVent 等。国内也有厂商在跟进做兼容件。</p>

<h3>快接头的关键参数（招标要用）</h3>

<table>
<tr><th>参数</th><th>典型要求</th><th>为什么重要</th></tr>
<tr><td><strong>通径</strong></td><td>1/4"、3/8"、1/2" 等</td><td>决定流量能力。30kW 以上密度通常要 3/8" 或更大</td></tr>
<tr><td><strong>额定流量</strong></td><td>按设计流量 × 1.2 以上</td><td>流量不够会局部过热</td></tr>
<tr><td><strong>流阻/压降</strong></td><td>越小越好，需厂商提供曲线</td><td>压降大 → 泵功耗上升</td></tr>
<tr><td><strong>插拔寿命</strong></td><td>≥ 1000 次（好的能到 5000–10000 次）</td><td>运维中反复插拔是常态</td></tr>
<tr><td><strong>断开泄漏量</strong></td><td><strong>≤ 0.1 mL/次</strong></td><td>每次插拔都漏一点，服务器就完了</td></tr>
<tr><td><strong>自密封（无滴漏）</strong></td><td>断开时两端自动封闭</td><td>热插拔/维护的基础</td></tr>
<tr><td><strong>盲插容差</strong></td><td>±1mm 左右（依规范）</td><td>服务器推入时自动对接</td></tr>
<tr><td><strong>防误插键位</strong></td><td>有</td><td>防止供回液接反</td></tr>
<tr><td><strong>工作温度范围</strong></td><td>覆盖系统最高温度 + 余量</td><td></td></tr>
<tr><td><strong>材质</strong></td><td>316L 不锈钢 / 特定镀层</td><td>与冷却液的兼容性</td></tr>
</table>

<h3>手动接头 vs 盲插接头</h3>

<ul><li><strong>手动接头（Hand-mate）</strong>：维护时需要人工插拔，成本低，但操作需要空间和时间</li><li><strong>盲插接头（Blind-mate）</strong>：服务器推进机柜时自动对接，配合浮动机构吸收公差。适合整机柜交付、免开箱维护的场景，<strong>成本高，但对位精度要求也高</strong></li></ul>

<p><strong>选型建议</strong>：如果是整机柜交付（服务器和柜子一起买），盲插体验更好；如果是分体采购、后期会频繁换服务器，手动接头 + 标准化接口更灵活。</p>

<h3>招标时怎么写这一条（关键）</h3>

<p>不要只写"快接头采用通用规格"——这种话等于没写。要写成这样：</p>

<blockquote>快接头应符合 OCP UQD 规范（或等效国际通用规范），投标方需提供接头型号、供应商名称、符合性声明文件。投标方需书面承诺：本项目交付后，甲方采购任意符合该规范的第三方服务器，可直接在现有机柜上完成对接，无需改动柜内管路；若因接口问题导致无法对接，由投标方负责改造并承担费用。</blockquote>

<p><strong>最后那句"承担费用"是关键。</strong> 没有责任约束的承诺，都是空话。</p>

<hr>

<h2>三、Manifold 与柜内管路：标准化程度最低的一层</h2>

<p>前面说 L4 是最混乱的一层，这里展开讲。</p>

<h3>现状</h3>

<p>OCP 在 <strong>Open Rack v3（ORv3）</strong> 规范里对整机柜（含液冷）做了比较完整的规定，包括机柜尺寸、供电（48V 母线）、液冷接口位置等。国内 <strong>ODCC（开放数据中心委员会）</strong> 也发布了冷板式液冷整机柜相关的技术规范。</p>

<p>但现实是：</p>

<ul><li>ORv3 的完整落地主要在大型互联网/云厂商的自建项目里</li><li>普通企业项目、政企项目，各家机柜厂的 Manifold 设计仍然是"各自发挥"</li><li>主管位置（后部左侧/右侧/中间、底部/顶部）、管径、支路间距、阀门形式，都不统一</li></ul>

<h3>甲方能做什么</h3>

<p>既然 Manifold 层没有强制标准，甲方要靠<strong>合同约束</strong>来降低风险：</p>

<ol><li><strong>要求提供 Manifold 的完整图纸</strong>（含接口尺寸、支路间距、管径），作为合同附件</li><li><strong>要求承诺备件供应年限</strong>（比如 10 年），避免几年后买不到配件</li><li><strong>要求公开对外接口的法兰规格和压力等级</strong>，保证 CDU 侧可以对接第三方</li><li><strong>在扩建条款里写明</strong>：后续扩容时，同型号 Manifold 的供货保障和价格锁定</li></ol>

<p><strong>一个实用的做法</strong>：在项目一期就把 Manifold 的接口图纸存档，二期招标时把它作为技术附件发给所有投标方。谁家能对上，谁就有优势——这样你就不会被一期供应商锁死。</p>

<hr>

<h2>四、ASHRAE 水温等级：W17 到 W45，直接决定你的 PUE</h2>

<p>这一节可能是整篇里对"省钱"影响最大的内容。</p>

<h3>等级是怎么划分的</h3>

<p>ASHRAE TC 9.9（数据中心技术委员会）在《Data Center Equipment Thermal Guidelines》里，为液冷定义了几档<strong>设施供水温度等级</strong>，用 "W" 开头加数字表示（W = Water）：</p>

<table>
<tr><th>等级</th><th>典型供液温度</th><th>允许范围（大致）</th><th>特点</th></tr>
<tr><td><strong>W17</strong></td><td>17℃</td><td>较低</td><td>保守方案，兼容性强，但几乎必须机械制冷</td></tr>
<tr><td><strong>W27</strong></td><td>27℃</td><td>中等</td><td>常见起点，部分自然冷却</td></tr>
<tr><td><strong>W32</strong></td><td>32℃</td><td>较高</td><td><strong>推荐的主流选择</strong>，自然冷却时间长</td></tr>
<tr><td><strong>W40</strong></td><td>40℃</td><td>高</td><td>节能潜力大，需服务器支持高温</td></tr>
<tr><td><strong>W45</strong></td><td>45℃</td><td>很高</td><td>极致节能，服务器需专门设计</td></tr>
</table>

<p>（具体温度范围和允许波动区间以最新版 ASHRAE 指南为准）</p>

<p>与之对应的是传统的<strong>空气冷却等级 A1–A4</strong>（进风温度 15–45℃），讲的是风冷服务器能接受的环境。液冷等级讲的是<strong>供给服务器的液体温度</strong>。</p>

<h3>为什么等级越高越省钱</h3>

<p>逻辑链条是这样的：</p>

<pre><code>供液温度提高
→ 一次侧冷却水温度可以提高（比如从 7℃ 提到 30℃）
→ 冷水机组 COP 提升 + 自然冷却小时数大幅增加
→ 压缩机少开甚至全年不开
→ PUE 下降、电费下降</code></pre>

<p><strong>举个华北地区的例子</strong>（石家庄、北京一带）：</p>

<ul><li>冷冻水 7℃ 供水：全年几乎都要开压缩机，自然冷却时间很少</li><li>冷却水 20–25℃：过渡季和冬季（约 3000–4000 小时）可以部分/完全自然冷却</li><li>冷却水 30–35℃：自然冷却小时数可以到 <strong>4000–6000 小时/年</strong>，压缩机只在盛夏开启</li></ul>

<p>这意味着全年可能有 <strong>50%–70% 的时间，制冷系统不用开压缩机</strong>。这是液冷节能的真正来源。</p>

<h3>选型建议</h3>

<p><strong>在招标和设计文件里，明确写："液冷系统应支持 W32 及以上水温等级。"</strong></p>

<p>理由：</p>

<ul><li>W32 已经是比较成熟的选择，主流 GPU 服务器都能支持</li><li>它给一次侧留出了足够的节能空间</li><li>比 W27 更节能，比 W40/W45 风险更低</li></ul>

<p><strong>同时要写</strong>：服务器侧需提供在所要求水温等级下的结温验证数据。因为水温提高的极限，最终由服务器厂商的冷板设计和芯片温度规格决定。</p>

<h3>国内规范的对应</h3>

<p>GB 50174《数据中心设计规范》对<strong>冷通道/机柜进风温度</strong>有明确要求（通常 18–27℃，A/B/C 级有差异），但对液冷供水温度的规定相对滞后。近年来随着液冷普及，ODCC、CCSA 等组织的相关规范正在逐步完善。</p>

<p><strong>所以招标时的写法建议是</strong>：引用 ASHRAE 等级作为技术目标，同时注明"并应满足现行国家标准 GB 50174 的相关要求"，两者取其严。</p>

<hr>

<h2>五、国内标准与行业组织：谁在定规矩</h2>

<p>做液冷项目，这些组织和文件你要知道：</p>

<table>
<tr><th>组织/文件</th><th>角色</th></tr>
<tr><td><strong>GB 50174《数据中心设计规范》</strong></td><td>国标，规定机房分级、环境参数、供电、制冷等基础要求</td></tr>
<tr><td><strong>GB 50462《数据中心基础设施施工及验收规范》</strong></td><td>国标，管施工和验收流程</td></tr>
<tr><td><strong>YD/T 系列标准</strong></td><td>通信行业标准，部分涉及机房设备和液冷</td></tr>
<tr><td><strong>ODCC（开放数据中心委员会）</strong></td><td>国内最活跃的液冷标准推动者，发布冷板式液冷整机柜、浸没式、CDU 等系列规范</td></tr>
<tr><td><strong>CCSA / 中国电子学会等团标</strong></td><td>团体标准，跟进较快</td></tr>
<tr><td><strong>OCP（国际）</strong></td><td>推动 ORv3、UQD 等国际通用规范</td></tr>
<tr><td><strong>ASHRAE TC 9.9（国际）</strong></td><td>热环境与水温等级的权威指南</td></tr>
<tr><td><strong>泰尔认证 / CQC</strong></td><td>第三方认证，部分项目要求</td></tr>
</table>

<p><strong>实用建议</strong>：招标文件中引用标准时，写"应符合现行有效的 XX 标准"，而不是写死某一年版本。液冷标准这两年更新很快，写死版本容易导致第二年就过时。</p>

<hr>

<h2>六、责任界面：出事了算谁的</h2>

<p>这是甲方最容易吃亏的地方，也是最需要在合同阶段解决的地方。</p>

<h3>四方主体</h3>

<p>一个液冷项目通常涉及：</p>

<ol><li><strong>服务器厂商</strong>：冷板、节点内管路、快接头公头</li><li><strong>机柜厂/系统集成方</strong>：机柜、Manifold、柜内管路、快接头母头、漏液检测</li><li><strong>CDU 厂商</strong>：换热、泵、控制、水质管理</li><li><strong>机房机电方</strong>：一次侧冷源、管路、土建、配电</li></ol>

<h3>四个典型争议场景</h3>

<p><strong>场景 A：冷板接口漏液，服务器烧毁</strong></p>

<ul><li>服务器厂说：是机柜侧的母头有问题，或者安装时扭矩不对</li><li>机柜厂说：冷板自带管路和公头是服务器厂的，我们只是对接</li><li>机电方说：不是我们的责任</li></ul>

<p><strong>预防</strong>：合同中明确"接头对接后的密封责任归属"，并要求集成方在对接完成后做<strong>整系统的保压测试和氦检</strong>，测试报告作为责任划分依据。<strong>谁做最后一次对接测试并签字，谁承担对接质量责任。</strong></p>

<p><strong>场景 B：水质恶化导致冷板堵塞</strong></p>

<ul><li>工质谁采购？谁检测？谁负责补充？检测周期谁执行？</li></ul>

<p><strong>预防</strong>：在合同中明确"冷却液全生命周期管理责任方"，并约定：</p>

<ul><li>首次充注的工质品牌、型号、检测报告</li><li>水质检测的执行方和频次</li><li>检测数据不合格时的处置责任和费用承担</li></ul>

<p><strong>场景 C：流量不足导致局部过热</strong></p>

<ul><li>CDU 厂说：我的泵是按设计流量选的</li><li>机柜厂说：Manifold 管径没问题</li><li>服务器厂说：冷板阻力在设计范围内</li></ul>

<p><strong>预防</strong>：要求集成方提供<strong>全系统水力计算书</strong>，把所有部件的阻力叠加，验证在设计流量下泵的能力足够。这份计算书要有各方会签。</p>

<p><strong>场景 D：凝露导致板卡短路</strong></p>

<ul><li>CDU 厂说：供液温度是按设定值执行的</li><li>机房方说：湿度是空调管的问题</li><li>集成方说：我们按规范做了保温</li></ul>

<p><strong>预防</strong>：明确"露点跟随控制"的责任方（通常是 CDU 厂），并要求做<strong>凝露工况的联合测试</strong>——在机房湿度升到上限时，验证供液温度是否自动提升。这个测试要写进验收方案。</p>

<h3>我的建议：要一个"总负责方"</h3>

<p>对甲方来说，最省心的做法是：<strong>找一个集成方做交钥匙（Turnkey）总包，由它对整个系统的性能和可靠性负总责</strong>，它再去和服务器厂、CDU 厂划账。</p>

<p>这样做的好处是：出问题时你只需要找一家。缺点是总包会加一层管理费，且你需要确保这家总包真有系统集成能力（而不是二道贩子）。</p>

<p>如果做不到单一总包（比如服务器甲方已经自己买了），那至少要有一份 <strong>ICD（Interface Control Document，接口控制文件）</strong>，把每一级界面的参数、责任方、验收标准写清楚，各方会签。</p>

<p><strong>这份 ICD 是整个液冷项目里最重要的文件，没有之一。</strong></p>

<hr>

<h2>七、招标技术要求：可直接用的条款模板</h2>

<p>下面是我在项目里常用的条款写法，你可以直接复制到招标文件里，按项目调整数值。</p>

<h3>1. 快接头条款</h3>

<blockquote>液冷系统快接头应符合 OCP UQD 规范或等效国际通用规范。投标方须提供：接头型号、制造商名称、符合性声明、插拔寿命测试报告、断开泄漏量测试报告。断开泄漏量应 ≤ 0.1 mL/次，插拔寿命 ≥ 1000 次。投标方须书面承诺：接口具备互换性，甲方后续采购符合该规范的第三方设备可直接对接，否则由投标方承担改造费用。</blockquote>

<h3>2. 材质条款</h3>

<blockquote>二次侧管路、Manifold 及接液部件材质应为 316L 不锈钢（提供材质证明）。密封件材质应为 EPDM 或氟橡胶，并与所选用冷却液兼容（提供兼容性声明）。严禁使用镀锌件。所有不锈钢焊口须进行酸洗钝化处理，并提供钝化记录。</blockquote>

<h3>3. 测试条款</h3>

<blockquote>出厂前须进行：1.5 倍设计压力保压测试（保压 ≥ 30 分钟，压降 ≤ 1%，无可见渗漏）；清洁度检测（提供内窥镜检查记录）；漏液检测系统模拟测试（告警响应 ≤ 10 秒，定位准确）。现场安装完成后须进行全系统保压测试及不少于 24 小时的满载烤机测试。</blockquote>

<h3>4. 水温等级条款</h3>

<blockquote>液冷系统应支持 ASHRAE W32 及以上水温等级。投标方须提供在 W32 工况下的服务器结温验证数据，证明在最恶劣工况下芯片结温距降频阈值有 ≥ 10℃ 余量。CDU 须具备露点跟随控制功能。</blockquote>

<h3>5. 接口开放条款</h3>

<blockquote>投标方须提供完整的接口控制文件（ICD），包括但不限于：Manifold 接口图纸（含尺寸、管径、支路间距）、机柜对外接口法兰规格与压力等级、CDU 一次侧接口参数、监控系统通信协议与点表。所有接口参数作为合同附件，投标方须承诺在项目生命周期内保持一致。</blockquote>

<h3>6. 备件与长期供应条款</h3>

<blockquote>投标方须承诺自验收之日起 10 年内持续供应同型号备件（含 Manifold、快接头、密封件），并提供备件价格清单。冷却液须承诺同型号持续供应；如需更换型号，须提前 6 个月书面通知并提供相容性验证报告。</blockquote>

<h3>7. 责任条款</h3>

<blockquote>本项目液冷系统由投标方作为系统集成总负责方，对系统整体性能（散热能力、PUE 目标、可靠性指标）承担总责。投标方须提交由服务器厂商、CDU 厂商、机柜厂商共同会签的接口控制文件（ICD）。因接口匹配问题导致的任何故障损失，由投标方先行承担，其后自行向相关方追偿。</blockquote>

<h3>8. 培训与文档条款</h3>

<blockquote>投标方须提供：P&amp;ID 管路仪表图、管路安装图、阀门编号表与现场标识、操作维护手册（中文版）、应急预案、培训（不少于 2 次，含 1 次实操演练）。所有文档作为验收必要条件。</blockquote>

<hr>

<h2>八、八个避坑提醒</h2>

<ol><li><strong>别只比价格。</strong> 液冷系统的总持有成本里，设备采购只占一部分，电费、运维、故障损失才是大头。</li><li><strong>别接受"独家专利接口"</strong>，除非你确定未来五年不换供应商。</li><li><strong>水温等级一定要写进招标文件</strong>，这是节能的命门。</li><li><strong>快接头的互换性要写"责任条款"</strong>，光写"通用"没用。</li><li><strong>ICD 接口控制文件必须有，且各方会签。</strong> 没有 ICD 的项目，出事必扯皮。</li><li><strong>验收测试要现场见证</strong>，特别是保压、注液、烤机这三个环节。</li><li><strong>备件和长期供应要写进合同</strong>，液冷行业变化快，三年后厂家可能不做这个型号了。</li><li><strong>培训和文档是验收条件，不是赠品。</strong></li></ol>

<hr>

<h2>九、写在最后：别被锁定，也别为开放牺牲可靠</h2>

<p>接口标准化这件事，我是坚定的支持者。从甲方角度，它意味着议价权、意味着未来能换供应商、意味着不被一家绑死十年。</p>

<p>但我也想说另一面：<strong>标准化不是万能的，它不能替代可靠性。</strong></p>

<p>一个符合 UQD 规范但材质不达标的接头，照样会漏。一套接口完全开放但水力计算做错的 Manifold，照样会过热。一个书面承诺漂亮但没做过 FAT 的系统，照样会在第三年堵给你看。</p>

<p>所以正确的顺序是：<strong>先保证性能和可靠，再要求开放和互换。</strong> 两者都写进招标文件，缺一不可。</p>

<p>我们做<a href="https://www.zltdata.com/products/liquid-cooling-cabinet.html">液冷温控机柜</a>，在接口这块的态度是开放的——Manifold 图纸给客户，接口参数写进合同，备件长期供应。因为我们不靠锁定客户赚钱，我们靠的是柜子做得扎实、服务跟得上。</p>

<p>做了二十年机柜，我最清楚一件事：<strong>真正的护城河不是让客户离不开你，是让客户离不开你之后还愿意推荐你。</strong></p>

<p>液冷的标准化还在路上，这两年变化会很快。我会持续关注，也欢迎同行和甲方一起交流。有项目在选型阶段的，随时联系。</p>

<hr>

<div class="related-box"><h3>相关阅读</h3>

<ul><li><a href="https://www.zltdata.com/blog/liquid-cooling-acceptance-maintenance-sop.html">液冷机柜验收与运维 SOP：从出厂测试到注液、巡检、故障处置</a></li><li><a href="https://www.zltdata.com/blog/liquid-cooling-coolant-selection.html">液冷机柜里的"血"：冷却液怎么选？</a></li><li><a href="https://www.zltdata.com/blog/liquid-cooling-cabinet-structure-design.html">液冷机柜的柜体，和风冷柜根本不是一回事</a></li><li><a href="https://www.zltdata.com/blog/what-is-cdu-in-liquid-cooling.html">什么是液冷机柜里的 CDU？没有它，液冷就是一堆管子</a></li><li><a href="https://www.zltdata.com/blog/bidding-parameters-guide.html">投标参数怎么写？数据中心的门道</a></li></ul></div>

<div class="related-box"><h3>相关产品</h3>

<ul><li><a href="https://www.zltdata.com/products/liquid-cooling-cabinet.html">液冷温控机柜</a> —— 接口开放，提供完整 ICD 文件</li><li><a href="https://www.zltdata.com/products/server-cabinet.html">标准服务器机柜</a> —— 42U/47U，承重 800–1500kg</li><li><a href="https://www.zltdata.com/products/smart-cabinet.html">智能一体柜（单排微模块）</a> —— 一体化交付，单一责任主体</li><li><a href="https://www.zltdata.com/products/modular-datacenter.html">模块化数据中心</a> —— 快速部署，弹性扩容</li><li><a href="https://www.zltdata.com/products/dcim.html">机房动环监控系统 DCIM</a> —— 开放协议，接入第三方设备</li><li><a href="https://www.zltdata.com/products/power-dist-cabinet.html">数据中心配电柜（列头柜）</a> —— 电力品质监测</li></ul></div>

<blockquote>作者：高林，河北泽雷特电子科技创始人，数据中心基础设施行业从业 20 年。<br>
联系：18603311919 | www.zltdata.com</blockquote>

<div class="cta-box">
<p style="font-size:16px;margin-bottom:10px"><strong>🤝 拿不准你的机房适不适合上液冷？</strong></p>
<p style="font-size:14px;opacity:.9;margin-bottom:0">私信我或直接打电话，<strong>免费上门做热密度评估</strong>，帮你判断液冷是否适合你的场景，以及用什么方案最划算——不管最后要不要做，评估本身不花钱。</p>
<p style="font-size:13px;opacity:.75;margin-top:10px">📞 18603311919 | 📧 gl@zltdata.com | 🌐 <a href="https://www.zltdata.com" style="color:#27C3C4">www.zltdata.com</a></p>
</div>

<div class="author-box">
  <div class="name">河北泽雷特-老高</div>
  <p>做机柜20年了。自有工厂在河北，服务器机柜、智能一体柜、微模块数据中心，厂家直发，没有中间商。同时也做数据中心产品销售+机房运维，河北上千家企业的选择。机房有散热、扩容、运维方面的困惑？私信我，免费上门帮你看。</p>
  <div class="contact">📞 18603311919 | 📧 gl@zltdata.com | 🌐 www.zltdata.com | 📖 zltdata.com/blog/</div>
</div>
</article>

<footer>
© 2026 河北泽雷特电子科技有限公司 | <a href="https://beian.miit.gov.cn/">冀ICP备18036691号-4</a> | 本站文章可自由引用，请保留出处和作者信息
</footer>

</body>
</html>
